<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Basic programming applications · Industrial Electronics II · Catto</title>
<meta name="description" content="Everyday PLC blocks: TON, TOF and TP timers, up and down counters, flags and edges, shift registers for part tracking, pulse generators, comparators, and worked examples of star-delta starting, a traffic light and conveyor sorting. A topic of Industrial Electronics II, Year 7.">
<link rel="canonical" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/aplicaciones-plc">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/aplicaciones-plc">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/aplicaciones-plc">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/aplicaciones-plc">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/en"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up up-mapa" href="/en/publicaciones/mapa-electronica">Electronics</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/en/#t=/en/publicaciones/mapa-electronica/temas/aplicaciones-plc">Industrial Electronics II (year 7)</a>
    <span class="sep">|</span>
    <a class="up up-mapa up-el" href="/en/publicaciones/mapa-electricidad">Electricity</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/en/#t=/en/publicaciones/mapa-electronica/temas/aplicaciones-plc">Industrial Automation II (year 7)</a>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">On this page</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb"><span class="ca">Electronics</span><span class="mt">Industrial Electronics II</span> · 120 h · Topic 5 of 8</div>
    <div class="crumb crumb-el"><span class="ca el">Electricity</span><span class="mt">Industrial Automation II</span> · 144 h · Topic 3 of 5</div>
    <h1>Basic programming applications</h1>
    <p class="lead">With half a dozen blocks—timers, counters, flags, edges and registers—the vast
    majority of industrial automation tasks can be solved. What sets a good program apart is not
    using exotic blocks, but using the usual ones well.</p>
    <div class="chips">
      <span class="chip hi">Timers</span>
      <span class="chip">Counters</span>
      <span class="chip">Edges</span>
      <span class="chip">Shift register</span>
    </div>
    <hr class="rule">

    <section id="temporizadores">
      <h2><span class="n">01</span>Timers</h2>
      <figure>
        <svg viewBox="0 0 700 340" role="img" aria-label="TON, TOF and TP timers compared" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><text x="664" y="28" text-anchor="end" font-size="12" fill="#d29922">PT = set time</text><polyline points="118,92 664,92" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="26" y="83.5" font-size="13" font-weight="700" fill="#e6edf3">Input</text><polyline points="118,148 664,148" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="26" y="139.5" font-size="13" font-weight="700" fill="#3fb950">TON</text><polyline points="118,204 664,204" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="26" y="195.5" font-size="13" font-weight="700" fill="#58a6ff">TOF</text><polyline points="118,260 664,260" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="26" y="251.5" font-size="13" font-weight="700" fill="#bc8cff">TP</text><polyline points="118,92 172,92 172,66 370,66 370,92 462,92 462,66 495,66 495,92 664,92" fill="none" stroke="#e6edf3" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="118,148 238,148 238,122 370,122 370,148 664,148" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="118,204 172,204 172,178 436,178 436,204 462,204 462,178 561,178 561,204 664,204" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="118,260 172,260 172,234 238,234 238,260 462,260 462,234 528,234 528,260 664,260" fill="none" stroke="#bc8cff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><text x="271" y="54" text-anchor="middle" font-size="11.5" fill="#7d8a99">long pulse</text><text x="478.5" y="54" text-anchor="middle" font-size="11.5" fill="#7d8a99">short pulse</text><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="12s" repeatCount="indefinite"/><rect x="18" y="56" width="646" height="46" rx="4" fill="#e6edf3" fill-opacity=".12"/><text x="26" y="28" font-size="14" font-weight="700" fill="#e6edf3">Input</text><text x="26" y="306" font-size="12" fill="#9aa7b4">The same signal in all three cases: a long pulse and then a short one.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="12s" repeatCount="indefinite"/><rect x="18" y="112" width="646" height="46" rx="4" fill="#3fb950" fill-opacity=".12"/><text x="26" y="28" font-size="14" font-weight="700" fill="#3fb950">TON · on-delay</text><polyline points="172,92 172,163" fill="none" stroke="#9aa7b4" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><polyline points="238,148 238,163" fill="none" stroke="#9aa7b4" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><polyline points="172,163 238,163" fill="none" stroke="#d29922" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="172,163 179,159 179,167" fill="#d29922"/><polygon points="238,163 231,159 231,167" fill="#d29922"/><text x="250" y="167" font-size="12" font-weight="700" fill="#d29922">PT</text><text x="26" y="306" font-size="12" fill="#9aa7b4">On-delay: the output appears if the input holds for the whole set time (PT).</text><text x="26" y="326" font-size="12" fill="#9aa7b4">The short pulse is not long enough.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="12s" repeatCount="indefinite"/><rect x="18" y="168" width="646" height="46" rx="4" fill="#58a6ff" fill-opacity=".12"/><text x="26" y="28" font-size="14" font-weight="700" fill="#58a6ff">TOF · off-delay</text><polyline points="370,92 370,219" fill="none" stroke="#9aa7b4" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><polyline points="436,204 436,219" fill="none" stroke="#9aa7b4" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><polyline points="370,219 436,219" fill="none" stroke="#d29922" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="370,219 377,215 377,223" fill="#d29922"/><polygon points="436,219 429,215 429,223" fill="#d29922"/><text x="448" y="223" font-size="12" font-weight="700" fill="#d29922">PT</text><text x="26" y="306" font-size="12" fill="#9aa7b4">Off-delay: the output follows the input and turns off the set time (PT) after</text><text x="26" y="326" font-size="12" fill="#9aa7b4">the input falls.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="12s" repeatCount="indefinite"/><rect x="18" y="224" width="646" height="46" rx="4" fill="#bc8cff" fill-opacity=".12"/><text x="26" y="28" font-size="14" font-weight="700" fill="#bc8cff">TP · pulse</text><polyline points="172,92 172,275" fill="none" stroke="#9aa7b4" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><polyline points="238,260 238,275" fill="none" stroke="#9aa7b4" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><polyline points="172,275 238,275" fill="none" stroke="#d29922" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="172,275 179,271 179,279" fill="#d29922"/><polygon points="238,275 231,271 231,279" fill="#d29922"/><text x="250" y="279" font-size="12" font-weight="700" fill="#d29922">PT</text><text x="26" y="306" font-size="12" fill="#9aa7b4">Fixed-duration pulse (PT) for each rising edge, regardless of how long the</text><text x="26" y="326" font-size="12" fill="#9aa7b4">input lasts.</text></g></svg>
        <figcaption><b>Figure 1.</b> The three standard timers, animated. With the same input,
        each one produces a different output: on-delay, off-delay and fixed-duration
        pulse.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Type</th><th>Behavior</th><th>Example use</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>TON</b></td><td>The output turns on <b>after</b> the set time, if the input holds. If the input drops earlier, the count resets.</td><td>Waiting for the pressure to stabilize before enabling the process.</td></tr>
            <tr><td class="c"><b>TOF</b></td><td>The output turns on <b>with</b> the input and turns off the set time <b>after</b> the input drops.</td><td>Keeping an exhaust fan running for a few minutes after the oven is stopped.</td></tr>
            <tr><td class="c"><b>TP</b></td><td>A fixed-duration <b>pulse</b> for each input edge, regardless of how long the input lasts.</td><td>Giving a half-second blast of air when a part is detected.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">The TON resets, it does not pause</div>
        <p>If the input of a 10-second TON drops at 8 seconds and rises again, the count starts
        <b>over from zero</b>: it does not accumulate. When time has to be accumulated—pump running
        hours, for example—a TON is not used; instead, a timebase pulse counter is used, stored
        in a retentive memory area.</p>
      </div>
    </section>

    <section id="contadores">
      <h2><span class="n">02</span>Counters, flags and edges</h2>
      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--accent)">Counters</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li><b>CTU</b>: counts up and turns on its output on reaching the preset value.</li>
            <li><b>CTD</b>: counts down from a loaded value.</li>
            <li><b>CTUD</b>: does both, with separate inputs.</li>
            <li>All of them need an explicit <b>reset</b> input, and the value should be in a retentive
            memory area if the count represents production.</li>
          </ul>
        </div>
        <div class="box peligro">
          <div class="bt">Counting without an edge is the classic mistake</div>
          <p>The count input must receive a <b>one-scan pulse</b>. If the sensor is connected directly,
          the counter increments on <b>every scan</b> while the part is in front of the
          sensor: a single part can be counted fifty times.</p>
          <p style="margin-top:8px">It is solved with a <b>rising-edge detection</b> block between
          the sensor and the counter. It is one line of program, and its absence is the number one cause of
          “crazy” counters.</p>
        </div>
      </div>

      <div class="box key">
        <div class="bt">Flags: the bits that go nowhere</div>
        <p>They are used to store intermediate states: steps of a sequence, enabled conditions, fault
        memory. It is best to group them by function and give them symbolic names. And those that represent
        machine state or accumulated production go in a <b>retentive memory area</b>, so that a power failure
        does not erase what the machine has already done.</p>
      </div>
    </section>

    <section id="registro">
      <h2><span class="n">03</span>Shift register and generators</h2>
      <figure>
        <svg viewBox="0 0 700 326" role="img" aria-label="Part tracking with a shift register" class="svg-t" data-anim><style>.rg-t{fill:#e6edf3;font-size:11.5px;font-weight:700}.rg-k{fill:#7d8a99;font-size:10px}.rg-c{fill:#9aa7b4;font-size:10.5px}.rg-s{fill:#e6edf3;font-size:10px;font-weight:700;text-anchor:middle}</style><path d="M60 144 L640 144" stroke="#9aa7b4" stroke-width="3"/><circle cx="60" cy="144" r="13" fill="none" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="640" cy="144" r="13" fill="none" stroke="#9aa7b4" stroke-width="1.6"/><path d="M120 94 L120 138" stroke="#3fb950" stroke-width="1.6"/><text class="rg-k" x="86" y="88" style="fill:#3fb950">sensor</text><path d="M580 94 L580 138" stroke="#f85149" stroke-width="1.6"/><text class="rg-k" x="548" y="88" style="fill:#f85149">ejector</text><circle cx="290" cy="162" r="16" fill="#1c2230" stroke="#9aa7b4" stroke-width="1.8"/><path d="M297.4 165.1 L302.0 167.0" stroke="#7d8a99" stroke-width="2.6"/><path d="M293.1 169.4 L295.0 174.0" stroke="#7d8a99" stroke-width="2.6"/><path d="M286.9 169.4 L285.0 174.0" stroke="#7d8a99" stroke-width="2.6"/><path d="M282.6 165.1 L278.0 167.0" stroke="#7d8a99" stroke-width="2.6"/><path d="M282.6 158.9 L278.0 157.0" stroke="#7d8a99" stroke-width="2.6"/><path d="M286.9 154.6 L285.0 150.0" stroke="#7d8a99" stroke-width="2.6"/><path d="M293.1 154.6 L295.0 150.0" stroke="#7d8a99" stroke-width="2.6"/><path d="M297.4 158.9 L302.0 157.0" stroke="#7d8a99" stroke-width="2.6"/><circle cx="290" cy="162" r="2.6" fill="#9aa7b4"/><text class="rg-k" x="316" y="161">encoder:</text><text class="rg-k" x="316" y="181">one pulse every 10 mm</text><text class="rg-k" x="26" y="244">register</text><rect x="120" y="224" width="54" height="28" rx="4" fill="#1c2230" stroke="#2a3140" stroke-width="1.2"/><rect x="180" y="224" width="54" height="28" rx="4" fill="#1c2230" stroke="#2a3140" stroke-width="1.2"/><rect x="240" y="224" width="54" height="28" rx="4" fill="#1c2230" stroke="#2a3140" stroke-width="1.2"/><rect x="300" y="224" width="54" height="28" rx="4" fill="#1c2230" stroke="#2a3140" stroke-width="1.2"/><rect x="360" y="224" width="54" height="28" rx="4" fill="#1c2230" stroke="#2a3140" stroke-width="1.2"/><rect x="420" y="224" width="54" height="28" rx="4" fill="#1c2230" stroke="#2a3140" stroke-width="1.2"/><rect x="480" y="224" width="54" height="28" rx="4" fill="#1c2230" stroke="#2a3140" stroke-width="1.2"/><rect x="540" y="224" width="54" height="28" rx="4" fill="#1c2230" stroke="#2a3140" stroke-width="1.2"/><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="12s" repeatCount="indefinite"/><rect x="120" y="224" width="54" height="28" rx="4" fill="#3fb950" fill-opacity="0.55" stroke="#3fb950" stroke-width="1.8"/><text class="rg-s" x="147" y="243" style="fill:#e6edf3">1</text><rect x="105" y="114" width="30" height="24" rx="3" fill="#3fb950" fill-opacity="0.45" stroke="#3fb950" stroke-width="1.4"/><path d="M120 140 L147 224" stroke="#3fb950" stroke-width="1.2" stroke-dasharray="3 3"/><text class="rg-t" x="26" y="52" style="fill:#3fb950">The part is inspected</text><text class="rg-c" x="26" y="290">The inspection result is loaded into the first bit of the register.</text><text class="rg-c" x="26" y="308"></text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="12s" repeatCount="indefinite"/><rect x="240" y="224" width="54" height="28" rx="4" fill="#58a6ff" fill-opacity="0.55" stroke="#58a6ff" stroke-width="1.8"/><text class="rg-s" x="267" y="243" style="fill:#e6edf3">1</text><rect x="237" y="114" width="30" height="24" rx="3" fill="#58a6ff" fill-opacity="0.45" stroke="#58a6ff" stroke-width="1.4"/><path d="M252 140 L267 224" stroke="#58a6ff" stroke-width="1.2" stroke-dasharray="3 3"/><text class="rg-t" x="26" y="52" style="fill:#58a6ff">The belt advances</text><text class="rg-c" x="26" y="290">Each encoder pulse shifts the whole register one position: the data travels with the part.</text><text class="rg-c" x="26" y="308"></text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="12s" repeatCount="indefinite"/><rect x="420" y="224" width="54" height="28" rx="4" fill="#58a6ff" fill-opacity="0.55" stroke="#58a6ff" stroke-width="1.8"/><text class="rg-s" x="447" y="243" style="fill:#e6edf3">1</text><rect x="435" y="114" width="30" height="24" rx="3" fill="#58a6ff" fill-opacity="0.45" stroke="#58a6ff" stroke-width="1.4"/><path d="M450 140 L447 224" stroke="#58a6ff" stroke-width="1.2" stroke-dasharray="3 3"/><text class="rg-t" x="26" y="52" style="fill:#58a6ff">Still advancing</text><text class="rg-c" x="26" y="290">If the belt stops, the encoder gives no pulses and the register does not advance either: no drift.</text><text class="rg-c" x="26" y="308"></text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="12s" repeatCount="indefinite"/><rect x="540" y="224" width="54" height="28" rx="4" fill="#f85149" fill-opacity="0.55" stroke="#f85149" stroke-width="1.8"/><text class="rg-s" x="567" y="243" style="fill:#e6edf3">1</text><rect x="567" y="114" width="30" height="24" rx="3" fill="#f85149" fill-opacity="0.45" stroke="#f85149" stroke-width="1.4"/><path d="M582 140 L567 224" stroke="#f85149" stroke-width="1.2" stroke-dasharray="3 3"/><path d="M580 108 l0 26" stroke="#f85149" stroke-width="3"/><text class="rg-t" x="26" y="52" style="fill:#f85149">The bit reaches the end</text><text class="rg-c" x="26" y="290">The defective part is in front of the ejector and the output is activated.</text><text class="rg-c" x="26" y="308"></text></g></svg>
        <figcaption><b>Figure 2.</b> Part tracking with a shift register, animated. Each
        encoder pulse shifts all the information one position, so each part’s data “travels”
        with it to the station where it is needed.</figcaption>
      </figure>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--violet)">Shift register</div>
          <p>This is the standard way to solve tracking on a line: the part is inspected at the
          start, the result is stored in the first bit of the register, and each advance of the belt
          shifts everything one place. When the bit reaches the end, the part is in front of the ejector.</p>
          <p style="margin-top:8px">The key is that the shift is triggered by the <b>actual
          movement</b>—an encoder or a passing sensor—and not by a timer: if the belt changes
          speed or stops, the timer lies and the parts get sorted wrongly.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--ok)">Pulse generators</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li><b>Flashing</b>: two chained timers, one sets the on time and the other
            the off time. It is the basis of every blinking indicator.</li>
            <li><b>Clock flags</b>: almost all PLCs offer bits that toggle at fixed frequencies
            —2 Hz, 1 Hz, 0.5 Hz—, ready to use.</li>
            <li><b>Timebase</b>: one pulse per second feeding a counter is the correct way to
            accumulate running hours.</li>
          </ul>
        </div>
      </div>
    </section>

    <section id="ejemplos">
      <h2><span class="n">04</span>Three worked examples</h2>

      <div class="box ejem">
        <div class="bt">Star-delta starting</div>
        <p><b>15 kW</b> motor. Sequence: the line contactor and the star contactor close together; at
        <b>6 seconds</b> the star opens; <b>50 ms</b> later the delta closes.</p>
        <div class="tw" style="margin:10px 0 0">
          <table class="tab">
            <thead><tr><th class="c">Element</th><th>Condition</th></tr></thead>
            <tbody>
              <tr><td class="c"><b>KM line</b></td><td>start, with seal-in, and no fault or emergency stop.</td></tr>
              <tr><td class="c"><b>KM star</b></td><td>KM line on <b>and</b> 6 s TON not yet timed out <b>and</b> KM delta off.</td></tr>
              <tr><td class="c"><b>KM delta</b></td><td>6 s TON timed out <b>and</b> 50 ms TON timed out <b>and</b> KM star off.</td></tr>
            </tbody>
          </table>
        </div>
        <p style="margin-top:12px">The <b>50 ms</b> wait is not a detail: it is the arc extinction time.
        Closing the delta before the star has fully opened causes a short circuit between phases.
        That is why, besides the interlock in the program, the two contactors carry a <b>mechanical
        and electrical interlock</b> in the panel: safety cannot depend on software.</p>
      </div>

      <div class="box ejem">
        <div class="bt">Two-street traffic light</div>
        <p>Cycle: green 25 s, yellow 4 s, red while the other street is in green and yellow. It is solved
        with a <b>four-step Grafcet</b> and one timer per step, not with a tangle of
        timers in parallel.</p>
        <p style="margin-top:8px">The advantage of the step structure shows when adding the
        <b>night flashing</b> mode: it is an OR divergence from the initial step, three rungs. With
        loose timers everything would have to be redone.</p>
      </div>

      <div class="box ejem">
        <div class="bt">Conveyor sorting</div>
        <p>A conveyor belt with a height sensor at the start and an ejector <b>1.8 m</b> further along. The encoder
        delivers <b>one pulse every 10 mm</b>.</p>
        <ul style="margin:8px 0 0;padding-left:18px">
          <li>Distance in pulses: <math><mfrac><mrow><mn>1800</mn><mspace width="0.25em"/><mtext>mm</mtext></mrow><mrow><mn>10</mn><mspace width="0.25em"/><mtext>mm</mtext></mrow></mfrac><mo>=</mo><mstyle mathvariant="bold"><mn>180</mn><mspace width="0.25em"/><mtext>pulses</mtext></mstyle></math>.</li>
          <li>A 180-bit shift register is used, or one counter per part.</li>
          <li>Each encoder pulse shifts the register; when the bit of a defective part reaches
          position 180, the ejector is activated.</li>
          <li>If the belt stops, the encoder gives no pulses and the register does not advance: synchronization
          is maintained by itself. With a timer, on the other hand, everything would drift out of step.</li>
        </ul>
      </div>
    </section>

    <section id="laboratorio">
      <h2><span class="n">05</span>In the lab</h2>

      <div class="box lab">
        <div class="bt">Lab 1 · The three timers</div>
        <p>Program TON, TOF and TP with the same input and observe the three outputs in online monitoring
        and with a recorder. Test what happens when the input is cut before the time elapses in each
        case, and document the behavior.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 2 · Counter with and without edge detection</div>
        <p>Count parts by connecting the sensor directly to the counter, and note the absurd value that
        appears. Add edge detection and repeat. Measure how many counts per second the error generates,
        and relate it to the measured scan time.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 3 · Star-delta</div>
        <p>Implement the complete starting sequence on a lab motor, with interlocks in the program
        <b>and</b> in the panel. Measure with a clamp meter the starting current in star and in direct delta,
        and compare. Verify the switching time with the oscilloscope.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 4 · Conveyor tracking</div>
        <p>Set up a conveyor with an entry sensor, an encoder and an ejector, and implement tracking with a
        shift register. Change the belt speed during operation and check
        that the sorting is still correct. Repeat with a timer instead of an encoder to see the
        drift.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">06</span>Common mistakes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Mistake</th><th>Consequence</th></tr></thead>
          <tbody>
            <tr><td>Counting without edge detection</td><td>The counter increments once per scan: one part is counted dozens of times.</td></tr>
            <tr><td>Expecting a TON to accumulate time</td><td>It resets whenever the input is cut. To accumulate, a timebase counter is needed.</td></tr>
            <tr><td>Counter without reset or without retentive memory</td><td>The count is lost on power failure, or never returns to zero.</td></tr>
            <tr><td>Part tracking by timer</td><td>With the belt at a different speed, parts are sorted wrongly.</td></tr>
            <tr><td>Star-delta without arc extinction time</td><td>Short circuit between phases when switching.</td></tr>
            <tr><td>Interlock only in the program</td><td>A software error can close both contactors. There must be a physical interlock.</td></tr>
            <tr><td>Traffic light with loose timers</td><td>Works until the first change of requirements, and after that there is no way to touch it.</td></tr>
            <tr><td>Unnamed flags grouped at random</td><td>The program becomes impossible to follow.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">07</span>Self-assessment</h2>

      <details class="q"><summary>What is the difference between TON and TOF?</summary>
        <div class="a"><p>The <b>TON</b> delays <b>activation</b>: the output appears after the set time.
        The <b>TOF</b> delays <b>deactivation</b>: the output appears with the input and stays on for the
        set time after the input drops.</p></div></details>

      <details class="q"><summary>What is a TP for?</summary>
        <div class="a"><p>To generate a <b>fixed-duration pulse</b> for each input edge, regardless of
        how long the input lasts. For example, a half-second blast of air.</p></div></details>

      <details class="q"><summary>If the input of a 10 s TON drops at 8 s, what happens?</summary>
        <div class="a"><p>The count <b>restarts from zero</b>. The TON does not accumulate: for that you need a
        counter fed by a timebase.</p></div></details>

      <details class="q"><summary>Why must edge detection be placed before a counter?</summary>
        <div class="a"><p>Because without it the counter increments on <b>every scan</b> while the signal
        is active, and a single part is counted many, many times.</p></div></details>

      <details class="q"><summary>Which variables should go in a retentive memory area?</summary>
        <div class="a"><p>Those that represent <b>accumulated production, setpoints and machine state</b>:
        whatever should not be lost on a power failure.</p></div></details>

      <details class="q"><summary>Why is the shift register triggered by the encoder?</summary>
        <div class="a"><p>Because that way the register’s advance follows the <b>actual movement</b> of the belt. With
        a timer, any change of speed or a stop puts the information out of step with
        the parts.</p></div></details>

      <details class="q"><summary>With an encoder giving one pulse every 5 mm and a distance of 2.4 m, how many pulses?</summary>
        <div class="a"><p><math><mfrac><mrow><mn>2400</mn><mspace width="0.25em"/><mtext>mm</mtext></mrow><mrow><mn>5</mn><mspace width="0.25em"/><mtext>mm</mtext></mrow></mfrac><mo>=</mo><mstyle mathvariant="bold"><mn>480</mn><mspace width="0.25em"/><mtext>pulses</mtext></mstyle></math>.</p></div></details>

      <details class="q"><summary>Why is a delay needed between star and delta?</summary>
        <div class="a"><p>Because the star contactor needs time to <b>extinguish the arc</b>.
        Closing the delta earlier causes a short circuit between phases.</p></div></details>

      <details class="q"><summary>Is an interlock in the program enough?</summary>
        <div class="a"><p>No. There must also be a <b>mechanical and electrical interlock</b> between the
        contactors: safety cannot depend on software.</p></div></details>

      <details class="q"><summary>How is a flashing indicator generated?</summary>
        <div class="a"><p>With two chained timers—one for the on time and one for the
        off time—or directly with the <b>clock flags</b> that most PLCs already
        provide.</p></div></details>
    </section>

    <div class="nav2">
      <a href="/en/publicaciones/mapa-electronica/temas/programacion-plc">
        <div class="dir">← Previous topic</div>
        <div class="tt">PLC programming</div>
      </a>
      <a class="r" href="/en/publicaciones/mapa-electronica/temas/neumatica-hidraulica">
        <div class="dir">Next topic →</div>
        <div class="tt">Pneumatics and hydraulics</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Development of the topic <b>“Basic programming applications”</b> of <b>Industrial Electronics II</b>
  (Year 7), based on the “Curriculum Proposal – Second Cycle of the Technical-Vocational Track, Secondary
  Education – Electronics,” Ministry of Education of the Province of Córdoba, DGETyFP.
  <a href="/en/publicaciones/mapa-electronica">Back to the Topic Map</a> ·
  <a href="/en">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
