<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>PLC installation and commissioning · Industrial Automation II · Catto</title>
<meta name="description" content="How a programmable logic controller is installed: DIN-rail and panel mounting, the 24 V supply and how to size it, earthing, wiring of inputs (PNP and NPN sensors) and outputs (relay and transistor, flyback diode and RC snubber), shielded 4-20 mA analog inputs, step-by-step commissioning, program backup and maintenance. Topic “Operation and installation” of Industrial Automation II, year 7.">
<link rel="canonical" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/instalacion-plc">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalacion-plc">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/instalacion-plc">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalacion-plc">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/en"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up" href="/en/publicaciones/mapa-electricidad">Electricity Topic Map · Industrial Automation II</a>
    <span class="anio">Year 7</span>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">On this page</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb crumb-el"><span class="ca el">Electricity</span><span class="mt">Industrial Automation II</span> · 144 h · Topic 1 of 5</div>
    <h1>PLC installation and commissioning</h1>
    <p class="lead">A well-programmed controller is useless if it is badly installed. A very large share of the
    faults in a new machine are not in the program but in the mounting, the power supply, a reversed polarity
    or a badly connected shield. This page follows the real path of a control panel: where it is mounted, how
    it is powered, how inputs and outputs are wired, how it is switched on for the first time, how the program
    is saved and how it is maintained.</p>
    <div class="chips">
      <span class="chip hi">DIN rail</span>
      <span class="chip">24 V supply</span>
      <span class="chip">PNP / NPN</span>
      <span class="chip">4-20 mA</span>
      <span class="chip">Commissioning</span>
    </div>
    <hr class="rule">

    <section id="montaje">
      <h2><span class="n">01</span>Mounting in the panel</h2>
      <p>The structure of the modules, the memory and the addressing are explained in
      <a class="ref" href="/en/publicaciones/mapa-electronica/temas/estructura-plc">Structure of a programmable controller</a>;
      here the focus is what it takes to <b>install</b> them. The layout of the panel determines the working
      temperature, the noise the signals pick up and how easy maintenance is, and it is the one thing that
      cannot be fixed later with software.</p>

      <figure>
        <svg viewBox="0 0 700 400" role="img" aria-label="PLC layout inside the control panel" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif"><rect x="30" y="30" width="390" height="354" rx="6" fill="#161b26" stroke="#7d8a99" stroke-width="1.6"/><rect x="46" y="44" width="358" height="22" rx="3" fill="#232a38" stroke="#e8883a" stroke-width="1.6"/><polyline points="60,47 60,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,47 74,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="88,47 88,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="102,47 102,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="116,47 116,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="130,47 130,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="144,47 144,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="312,47 312,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="326,47 326,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="340,47 340,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="354,47 354,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,47 368,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="382,47 382,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="396,47 396,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="225" y="59" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e8883a">power</text><rect x="46" y="107" width="358" height="10" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="60" y="82" width="30" height="58" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="75" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">Q1</text><rect x="104" y="82" width="100" height="58" rx="4" fill="#1c2230" stroke="#e8883a" stroke-width="1.8"/><text x="154" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">24 V supply</text><rect x="220" y="82" width="48" height="58" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="244" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">K1</text><rect x="280" y="82" width="48" height="58" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="304" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">K2</text><rect x="340" y="82" width="62" height="58" rx="4" fill="#1c2230" stroke="#e8883a" stroke-width="1.8"/><text x="371" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">Drive</text><polyline points="150,154 150,182" fill="none" stroke="#9aa7b4" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="150,146 146,154 154,154" fill="#9aa7b4"/><polygon points="150,190 146,182 154,182" fill="#9aa7b4"/><text x="162" y="172" font-size="11.5" fill="#9aa7b4">≥ 10 cm</text><circle cx="236" cy="168" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="236" y="172.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">3</text><rect x="46" y="232" width="358" height="12" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="60" y="196" width="60" height="84" rx="4" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><rect x="67" y="203" width="5" height="5" fill="#3fb950"/><rect x="76" y="203" width="5" height="5" fill="#3fb950"/><rect x="85" y="203" width="5" height="5" fill="#7d8a99"/><text x="90" y="246" text-anchor="middle" font-size="12" font-weight="700" fill="#e6edf3">CPU</text><rect x="124" y="196" width="50" height="84" rx="4" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><rect x="131" y="203" width="5" height="5" fill="#3fb950"/><rect x="140" y="203" width="5" height="5" fill="#3fb950"/><rect x="149" y="203" width="5" height="5" fill="#7d8a99"/><text x="149" y="246" text-anchor="middle" font-size="12" font-weight="700" fill="#e6edf3">DI</text><rect x="178" y="196" width="50" height="84" rx="4" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><rect x="185" y="203" width="5" height="5" fill="#3fb950"/><rect x="194" y="203" width="5" height="5" fill="#3fb950"/><rect x="203" y="203" width="5" height="5" fill="#7d8a99"/><text x="203" y="246" text-anchor="middle" font-size="12" font-weight="700" fill="#e6edf3">DO</text><rect x="232" y="196" width="50" height="84" rx="4" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><rect x="239" y="203" width="5" height="5" fill="#3fb950"/><rect x="248" y="203" width="5" height="5" fill="#3fb950"/><rect x="257" y="203" width="5" height="5" fill="#7d8a99"/><text x="257" y="246" text-anchor="middle" font-size="12" font-weight="700" fill="#e6edf3">AI</text><circle cx="336" cy="238" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="336" y="242.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">1</text><polyline points="300,290 300,294" fill="none" stroke="#9aa7b4" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="300,282 296,290 304,290" fill="#9aa7b4"/><polygon points="300,302 296,294 304,294" fill="#9aa7b4"/><text x="312" y="296" font-size="11" fill="#9aa7b4">25–50 mm</text><circle cx="392" cy="292" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="392" y="296.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">2</text><rect x="46" y="304" width="358" height="22" rx="3" fill="#232a38" stroke="#58a6ff" stroke-width="1.6"/><polyline points="60,307 60,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,307 74,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="88,307 88,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="102,307 102,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="116,307 116,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="130,307 130,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="326,307 326,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="340,307 340,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="354,307 354,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,307 368,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="382,307 382,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="396,307 396,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="225" y="319" text-anchor="middle" font-size="11.5" font-weight="700" fill="#58a6ff">signal and 24 V control</text><rect x="60" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="74" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="88" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="102" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="116" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="130" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="144" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="158" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="172" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="186" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="200" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="214" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="228" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="242" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="256" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="270" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="284" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="298" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="350" y="346" width="54" height="22" rx="2" fill="#3fb950"/><rect x="350" y="354" width="54" height="6" fill="#d29922"/><text x="377" y="341" text-anchor="middle" font-size="11" font-weight="700" fill="#3fb950">PE</text><circle cx="334" cy="357" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="334" y="361.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">5</text><circle cx="44" cy="357" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="44" y="361.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">6</text><circle cx="190" cy="96" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="190" y="100.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">4</text><circle cx="452" cy="48" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="52.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">1</text><text x="470" y="52" font-size="11.5" fill="#e6edf3">35 mm DIN rail, screwed to the</text><text x="470" y="72" font-size="11.5" fill="#e6edf3">backplate and bonded to PE.</text><circle cx="452" cy="98" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="102.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">2</text><text x="470" y="102" font-size="11.5" fill="#e6edf3">Free air above and below the PLC:</text><text x="470" y="122" font-size="11.5" fill="#e6edf3">25 to 50 mm or as the manual says.</text><circle cx="452" cy="148" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="152.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">3</text><text x="470" y="152" font-size="11.5" fill="#e6edf3">Power and signal in separate</text><text x="470" y="172" font-size="11.5" fill="#e6edf3">ducts (10 cm or more); if they</text><text x="470" y="192" font-size="11.5" fill="#e6edf3">cross, at 90°.</text><circle cx="452" cy="218" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="222.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">4</text><text x="470" y="222" font-size="11.5" fill="#e6edf3">Heat sources (supply, drive) go</text><text x="470" y="242" font-size="11.5" fill="#e6edf3">apart and never below the PLC.</text><circle cx="452" cy="268" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="272.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">5</text><text x="470" y="272" font-size="11.5" fill="#e6edf3">Shield bar bonded to PE, with</text><text x="470" y="292" font-size="11.5" fill="#e6edf3">360° clamps.</text><circle cx="452" cy="318" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="322.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">6</text><text x="470" y="322" font-size="11.5" fill="#e6edf3">Every field signal goes through</text><text x="470" y="342" font-size="11.5" fill="#e6edf3">terminals, labelled at both ends.</text></svg>
        <figcaption><b>Figure 1.</b> Typical layout of a control panel with a PLC, front view of the mounting
        plate. Power goes at the top and apart; the PLC sits on its own rail with free air and away from heat
        sources; signals run in a different duct and every field connection goes through terminal blocks.</figcaption>
      </figure>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--accent)">Fixing</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li><b>35 mm DIN rail</b> (IEC/EN 60715), screwed to the mounting plate every few centimetres: a
            rail that vibrates loosens everything on it.</li>
            <li><b>Metal</b> mounting plate bonded to PE; the rail makes electrical contact with it through
            screws and washers that bite through paint or zinc plating.</li>
            <li>The PLC modules snap onto the rail and connect to each other through the backplane bus or
            connectors: they are assembled <b>from left to right</b> in the order of the configuration, with
            no gaps.</li>
            <li>Normal position: <b>horizontal</b>, with the ventilation slots at the top and bottom. Mounted
            vertically, the permitted temperature range is usually reduced: the manual says so.</li>
          </ul>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--violet)">Air, heat and spare room</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li>Leave <b>free air above and below</b> the PLC (in the order of 25 to 50 mm, or whatever the
            manual says) and keep the distance to ducts and other devices.</li>
            <li>The temperature limit (usually up to about 55 °C) refers to the air <b>around the PLC inside
            the panel</b>, not to the air in the room.</li>
            <li>Anything that produces heat —supply, drive, braking resistors, transformers— goes <b>apart and
            never below</b> the PLC, because hot air rises.</li>
            <li>Reserve space and free terminals (20 to 30 %): something always gets added.</li>
            <li>If the environment is dusty or damp, the IP protection rating of the enclosure and the
            ventilation filters are part of the installation.</li>
          </ul>
        </div>
      </div>

      <div class="box key">
        <div class="bt">Keeping power apart from signal</div>
        <p>Contactors, drives and motors generate fields and spikes that couple into nearby cables. A 24 V or
        4-20 mA signal running alongside a power cable reaches the PLC full of noise. The rules are few:
        <b>separate ducts</b> for power, control and analog or data signals; a distance of <b>10 cm or more</b>
        between them as a general criterion (the PLC manufacturer gives its own); if they have to cross, <b>at
        90°</b>; <b>shielded</b> cable for analog and communication signals, and shielded cable also between the
        drive and the motor
        (<a class="ref" href="/en/publicaciones/mapa-electronica/temas/variadores-velocidad">Variable-speed drives</a>).
        Terminal discipline, labelling and ferrules are covered in
        <a class="ref" href="/en/publicaciones/mapa-electronica/temas/mando-senalizacion">Control and signalling units</a>.</p>
      </div>

      <div class="box ojo">
        <div class="bt">Conductor colours</div>
        <p>In the power part, the AEA code is followed: neutral <b>light blue</b>, protective conductor
        <b>green-yellow</b>, phases brown, black and red. In DC control circuits <b>blue</b> is usual
        (IEC 60204-1). Beware: the blue of DC control and the light blue of the AC neutral look alike; that is
        why labelling at both ends matters more than colour.</p>
      </div>

      <div class="box peligro">
        <div class="bt">Mount with the panel de-energised</div>
        <p>A control panel has 230 or 400 V a few centimetres from the PLC modules. All mounting and wiring is
        done with the main isolator open, locked out and tagged, and with the absence of voltage verified with
        an instrument (procedure in
        <a class="ref" href="/en/publicaciones/mapa-electronica/temas/higiene-seguridad">Health and safety</a>).</p>
      </div>
    </section>

    <section id="alimentacion">
      <h2><span class="n">02</span>Power supply and earthing</h2>
      <p>A panel with a PLC contains three circuits with different needs: the <b>electronics</b> (CPU and
      modules), the <b>sensors</b> and inputs, and the <b>outputs</b> with their loads. They are fed from a
      <b>24 V DC</b> supply, and it pays to protect them separately so that a short circuit in a solenoid
      valve does not leave the CPU without power.</p>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--accent)">The 24 V supply</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li><b>Switch-mode and regulated</b>, with safe isolation between the mains and the secondary
            (safety extra-low voltage, called MBTS/MBTP in AEA 90364 terminology).</li>
            <li>With a <b>margin</b> over the calculation, and with the voltage set to 24 V on the supply’s
            potentiometer.</li>
            <li>If the supply delivers less current at high temperature, the derating curve of the data sheet is
            used, not the nameplate value.</li>
            <li>Mounted <b>apart</b> from the PLC (it produces heat) and with its own short, thick wiring to the
            power terminals.</li>
          </ul>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--violet)">Protection</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li><b>Primary</b>: a miniature circuit breaker of the rating the supply manufacturer specifies,
            generally curve C because of the supply’s inrush current (see
            <a class="ref" href="/en/publicaciones/mapa-electronica/temas/proteccion-electrica">Electrical protection</a>).</li>
            <li><b>Secondary</b>: a fuse or breaker per branch (CPU, sensors, each group of outputs), rated
            below what the conductor can carry.</li>
            <li>This way, a fault in one branch trips its own protection and <b>the rest stays energised</b>: the
            PLC logs it and raises an alarm instead of shutting down.</li>
          </ul>
        </div>
      </div>

      <h3 style="margin-top:22px">How to size the supply</h3>
      <p>Add up the currents of everything fed from the 24 V terminals in the worst case, that is, with
      everything running at once, and add a margin for expansion, ageing and temperature (25 % is a
      reasonable value).</p>
      <div class="form"><math display="block"><mrow><msub><mi>I</mi><mtext>total</mtext></msub><mo>=</mo><msub><mi>I</mi><mn>1</mn></msub><mo>+</mo><msub><mi>I</mi><mn>2</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><msub><mi>I</mi><mi>n</mi></msub></mrow></math></div>
      <div class="form"><math display="block"><mrow><msub><mi>I</mi><mtext>supply</mtext></msub><mo>≥</mo><mn>1.25</mn><mo>·</mo><msub><mi>I</mi><mtext>total</mtext></msub></mrow></math></div>

      <div class="box ejem">
        <div class="bt">Worked example · Sizing the supply of a panel</div>
        <p>A PLC with 12 digital inputs in use, 12 three-wire inductive sensors, 2 4-20 mA transmitters, one
        analog module, two digital I/O modules, 6 solenoid valves of 24 V and 3 W, 4 interface relays and 5
        LED pilot lights. The values for each module come from its data sheet (those used here are
        representative).</p>
        <div class="tw">
          <table class="tab">
            <thead><tr><th>Consumer</th><th class="c">Quantity</th><th class="c">Unit current</th><th class="c">Subtotal</th></tr></thead>
            <tbody>
              <tr><td>CPU (24 V supply)</td><td class="c">1</td><td class="c">0.300 A</td><td class="c">0.300 A</td></tr>
              <tr><td>Digital modules (own consumption)</td><td class="c">2</td><td class="c">0.040 A</td><td class="c">0.080 A</td></tr>
              <tr><td>Analog module</td><td class="c">1</td><td class="c">0.100 A</td><td class="c">0.100 A</td></tr>
              <tr><td>Active digital inputs (input consumption)</td><td class="c">12</td><td class="c">0.004 A</td><td class="c">0.048 A</td></tr>
              <tr><td>Three-wire inductive sensors (own consumption)</td><td class="c">12</td><td class="c">0.015 A</td><td class="c">0.180 A</td></tr>
              <tr><td>4-20 mA transmitters (loop maximum)</td><td class="c">2</td><td class="c">0.020 A</td><td class="c">0.040 A</td></tr>
              <tr><td>24 V, 3 W solenoid valves (3 W / 24 V = 0.125 A)</td><td class="c">6</td><td class="c">0.125 A</td><td class="c">0.750 A</td></tr>
              <tr><td>Interface relays (coils)</td><td class="c">4</td><td class="c">0.040 A</td><td class="c">0.160 A</td></tr>
              <tr><td>24 V LED pilot lights</td><td class="c">5</td><td class="c">0.020 A</td><td class="c">0.100 A</td></tr>
              <tr><td colspan="3"><b>Total current in the worst case</b></td><td class="c"><b>1.758 A</b></td></tr>
            </tbody>
          </table>
        </div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>P</mi><mo>=</mo><mi>V</mi><mo>·</mo><mi>I</mi><mo>=</mo><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>·</mo><mrow><mn>1.758</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>42.2</mn><mspace width="0.25em"/><mtext>W</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>I</mi><mtext>supply</mtext></msub><mo>≥</mo><mn>1.25</mn><mo>·</mo><mrow><mn>1.758</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>2.20</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <p>A supply of at least <b>2.20 A</b> is needed, so the next commercial value up is chosen:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>P</mi><mtext>rated</mtext></msub><mo>=</mo><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>·</mo><mrow><mn>2.5</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>60</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mspace width="0.25em"/><mo>≥</mo><mspace width="0.25em"/><mn>1.25</mn><mo>·</mo><mrow><mn>42.2</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mo>=</mo><mrow><mn>52.7</mn><mspace width="0.25em"/><mtext>W</mtext></mrow></mrow></math></div>
        <p>A <b>24 V / 2.5 A (60 W)</b> supply covers the demand with the required margin. Each individual
        output (0.125 A) is also far from the channel limit, which in a transistor module is usually around
        0.5 A. The calculation is conservative because it assumes all six solenoid valves energised at the
        same time; if the process logic never turns them all on together the real demand is lower, but the
        margin is kept.</p>
      </div>

      <h3 style="margin-top:22px">Earthing: three different things</h3>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>What it is</th><th>What it connects to</th><th>What it is for</th></tr></thead>
          <tbody>
            <tr><td><b>Protective earth (PE)</b></td><td>Mounting plate, DIN rail, doors and enclosures, machine frames.</td><td>Personal safety: if a phase touches an exposed part, the protective conductor lets the protection open the circuit. Size and continuity according to AEA 90364.</td></tr>
            <tr><td><b>Functional earth (FE)</b></td><td>Shields of the shielded cables, mains filters, the “clean earth” terminals of the PLC and the supply.</td><td>Draining high-frequency noise. Connected with a <b>short, wide</b> conductor (braid or 360° clamp) to the plate or the shield bar.</td></tr>
            <tr><td><b>0 V of the 24 V supply</b></td><td>Bonded to PE at <b>a single point</b>, or left floating with earth-fault monitoring, according to the project criterion.</td><td>Sets the reference potential of the whole 24 V circuit. Two bonds to PE at different points form a loop through which noise currents circulate.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">One single point, always</div>
        <p>Almost all “mysterious” noise problems come from multiple, accidental earth connections: a shield
        touching the machine frame at another point, a 0 V bonded to PE at two terminals. Draw an earthing
        diagram before wiring and stick to it.</p>
      </div>
    </section>

    <section id="entradas">
      <h2><span class="n">03</span>Wiring the inputs</h2>
      <p>The characteristics of each input type (optical isolation, filter, thresholds, resolution) are in
      <a class="ref" href="/en/publicaciones/mapa-electronica/temas/estructura-plc">Structure of a programmable controller</a>.
      Here we deal with the <b>wiring</b>, which is where mistakes are made.</p>

      <h3>Digital inputs: PNP and NPN sensors</h3>
      <p>A pushbutton, a limit switch or an auxiliary contact is a dry contact: it works with any module, and the
      “common” is connected to whichever terminal applies. Three-wire proximity sensors (inductive,
      capacitive, photoelectric) have an output transistor that can be of two types, and which one it is
      determines how the module’s <b>common</b> has to be wired.</p>

      <figure>
        <svg viewBox="0 0 700 384" role="img" aria-label="Digital input with PNP and NPN sensors" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><polyline points="26,296 674,296" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0" dur="9s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#58a6ff">PNP sensor · common at 0 V (sinking input)</text><text x="26" y="346" font-size="12" fill="#e6edf3">On detection the PNP transistor puts +24 V on the input: current enters at I0.0,</text><text x="26" y="368" font-size="12" fill="#e6edf3">crosses the optocoupler LED and leaves through the common, wired to 0 V.</text><rect x="90" y="92" width="180" height="130" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="420" y="92" width="220" height="130" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="52,64 127,64 127,102 220,102 220,112" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="220,152 420,152" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,222 520,262 52,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#58a6ff"><animateMotion path="M52 64 L127 64 L127 102 L220 102 L220 112 L192 124 L192 140 L220 152 L420 152 L520 152 L520 222 L520 262 L52 262 L52 64" dur="6s" repeatCount="indefinite"/></circle><polyline points="52,64 52,157" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="52,169 52,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="41,157 63,157" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="46,169 58,169" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="34" y="167" text-anchor="end" font-size="12" fill="#7d8a99">24 V</text><text x="66" y="56" font-size="12" fill="#9aa7b4">+24 V</text><text x="66" y="280" font-size="12" fill="#9aa7b4">0 V</text><text x="140" y="84" font-size="13" font-weight="700" fill="#e6edf3">PNP sensor</text><rect x="100" y="118" width="54" height="28" rx="3" fill="#1c2230" stroke="#7d8a99" stroke-width="1.6"/><text x="127" y="136" text-anchor="middle" font-size="10.5" fill="#7d8a99">detector</text><polyline points="154,132 192,132" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,120 192,144" fill="none" stroke="#c8d2dd" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,124 220,112" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,140 220,152" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="203.8,119.0 209.7,112.2 212.8,119.4" fill="#c8d2dd"/><polyline points="127,102 127,118" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="127,262 127,146" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="127" cy="102" r="3.2" fill="#58a6ff"/><circle cx="127" cy="262" r="3.2" fill="#58a6ff"/><circle cx="127" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="127" cy="222" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="270" cy="152" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="282" y="142" font-size="11" fill="#7d8a99">output</text><polygon points="360,152 351,147.5 351,156.5" fill="#58a6ff"/><polygon points="520,250 515.5,241 524.5,241" fill="#58a6ff"/><text x="432" y="84" font-size="13" font-weight="700" fill="#e6edf3">Input module</text><polyline points="420,152 455,152 457.5,146 462.5,158 467.5,146 472.5,158 477.5,146 482.5,158 485,152 520,152" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,152 520,178" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,196 520,222" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="511,178 529,178 520,196" fill="#1c2230" stroke="#c8d2dd" stroke-width="2" stroke-linejoin="round"/><polyline points="510,196 530,196" fill="none" stroke="#c8d2dd" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="534,182 545,174" fill="none" stroke="#c8d2dd" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="546.0,173.3 543.2,178.6 540.1,174.4" fill="#c8d2dd"/><polyline points="534,192 545,184" fill="none" stroke="#c8d2dd" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="546.0,183.3 543.2,188.6 540.1,184.4" fill="#c8d2dd"/><circle cx="420" cy="152" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="520" cy="222" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="430" y="138" font-size="11" fill="#9aa7b4">I0.0</text><text x="532" y="216" font-size="11" fill="#9aa7b4">COM</text><text x="504" y="191" text-anchor="end" font-size="11" fill="#7d8a99">optocoupler</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1" dur="9s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#e8883a">NPN sensor · common at +24 V (sourcing input)</text><text x="26" y="346" font-size="12" fill="#e6edf3">On detection the NPN transistor ties the input to 0 V: current leaves the common (+24 V),</text><text x="26" y="368" font-size="12" fill="#e6edf3">crosses the LED the other way round and enters the sensor, which passes it to 0 V.</text><rect x="90" y="92" width="180" height="130" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="420" y="92" width="220" height="130" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="52,64 660,64 660,262 520,262 520,222" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="420,152 220,152" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="220,192 220,202 127,202 127,262 52,262" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#e8883a"><animateMotion path="M52 64 L660 64 L660 262 L520 262 L520 152 L420 152 L220 152 L192 164 L192 180 L220 192 L220 202 L127 202 L127 262 L52 262 L52 64" dur="6s" repeatCount="indefinite"/></circle><polyline points="52,64 52,157" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="52,169 52,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="41,157 63,157" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="46,169 58,169" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="34" y="167" text-anchor="end" font-size="12" fill="#7d8a99">24 V</text><text x="66" y="56" font-size="12" fill="#9aa7b4">+24 V</text><text x="66" y="280" font-size="12" fill="#9aa7b4">0 V</text><text x="140" y="84" font-size="13" font-weight="700" fill="#e6edf3">NPN sensor</text><rect x="100" y="158" width="54" height="28" rx="3" fill="#1c2230" stroke="#7d8a99" stroke-width="1.6"/><text x="127" y="176" text-anchor="middle" font-size="10.5" fill="#7d8a99">detector</text><polyline points="154,172 192,172" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,160 192,184" fill="none" stroke="#c8d2dd" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,164 220,152" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,180 220,192" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="213.8,189.4 204.8,189.8 207.9,182.6" fill="#c8d2dd"/><polyline points="127,64 127,158" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="127,202 127,186" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="127" cy="64" r="3.2" fill="#e8883a"/><circle cx="127" cy="202" r="3.2" fill="#e8883a"/><circle cx="127" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="127" cy="222" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="270" cy="152" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="282" y="142" font-size="11" fill="#7d8a99">output</text><polygon points="340,152 349,147.5 349,156.5" fill="#e8883a"/><polygon points="520,240 515.5,249 524.5,249" fill="#e8883a"/><text x="432" y="84" font-size="13" font-weight="700" fill="#e6edf3">Input module</text><polyline points="420,152 455,152 457.5,146 462.5,158 467.5,146 472.5,158 477.5,146 482.5,158 485,152 520,152" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,152 520,178" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,196 520,222" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="511,196 529,196 520,178" fill="#1c2230" stroke="#c8d2dd" stroke-width="2" stroke-linejoin="round"/><polyline points="510,178 530,178" fill="none" stroke="#c8d2dd" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="534,182 545,174" fill="none" stroke="#c8d2dd" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="546.0,173.3 543.2,178.6 540.1,174.4" fill="#c8d2dd"/><polyline points="534,192 545,184" fill="none" stroke="#c8d2dd" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="546.0,183.3 543.2,188.6 540.1,184.4" fill="#c8d2dd"/><circle cx="420" cy="152" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="520" cy="222" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="430" y="138" font-size="11" fill="#9aa7b4">I0.0</text><text x="532" y="216" font-size="11" fill="#9aa7b4">COM</text><text x="504" y="191" text-anchor="end" font-size="11" fill="#7d8a99">optocoupler</text></g></svg>
        <figcaption><b>Figure 2.</b> Digital input with a PNP and with an NPN sensor, animated. The arrow and the dot
        show the direction of conventional current (from + to −). With a PNP sensor the current <b>enters</b> through
        the input terminal; with an NPN sensor it <b>leaves</b> through it: that is why the common is tied to 0 V in
        one case and to +24 V in the other, and why the optocoupler LED reverses.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Sensor</th><th>On detection, the output…</th><th>Module common</th><th>Name of the module</th></tr></thead>
          <tbody>
            <tr><td><b>PNP</b> (switched positive)</td><td>delivers <b>+24 V</b> to the input</td><td>to <b>0 V</b></td><td><i>sinking</i> input: drains the current to the common</td></tr>
            <tr><td><b>NPN</b> (switched negative)</td><td>takes it to <b>0 V</b></td><td>to <b>+24 V</b></td><td><i>sourcing</i> input: supplies the current to the input</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">“Sinking” and “sourcing”, depending on who is speaking</div>
        <p>In North American literature these terms describe the module’s <b>input</b>, as in the table; in
        other manuals they are applied to the <b>sensor</b>, and then a PNP sensor is “sourcing” (it supplies
        current). The confusion is common. Do not settle it by name but by polarity: measure with the multimeter
        between the sensor output and 0 V, with the sensor powered and detecting. If it reads almost 24 V it is
        PNP; if it reads almost 0 V (and 24 V when not detecting) it is NPN. Many European modules come with the
        common at 0 V and expect PNP sensors; NPN is frequent in equipment of Asian origin.</p>
      </div>

      <ul style="margin:14px 0;padding-left:18px">
        <li><b>Do not mix</b> PNP and NPN sensors in the same input group with a shared common: half of them would
        be always on or never on.</li>
        <li>An electronic <b>two-wire</b> sensor has a residual current (one or two milliamps) that may be enough to
        keep the input at one. If that happens, a resistor is added in parallel with the input, as the
        manufacturer indicates.</li>
        <li>Stop pushbuttons and mushroom heads are wired <b>normally closed</b> (see
        <a class="ref" href="/en/publicaciones/mapa-electronica/temas/mando-senalizacion">Control and signalling</a>): a
        broken wire looks like a stop, and that is the safe way.</li>
        <li>The 24 V that powers the sensors comes from the <b>same supply</b> as the input common. A sensor
        powered from another supply needs the 0 V of both tied together.</li>
      </ul>

      <h3>Analog inputs: the 4-20 mA loop</h3>
      <p>The 4 to 20 mA current is the standard for industrial transmitters because it is not affected by the
      resistance of the cable. It is connected in two ways depending on how the transmitter is powered.</p>

      <figure>
        <svg viewBox="0 0 700 384" role="img" aria-label="4-20 mA loop with a 2-wire and a 3-wire transmitter" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><polyline points="26,296 674,296" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0" dur="9s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#58a6ff">Two wires · the same pair powers it and carries the signal</text><text x="26" y="346" font-size="12" fill="#e6edf3">The loop current (4 to 20 mA) leaves the + of the supply, passes through the transmitter and the</text><text x="26" y="368" font-size="12" fill="#e6edf3">250 Ω resistor of the module, where it produces 1 to 5 V, and returns to 0 V. Shield grounded only at the panel.</text><rect x="36" y="84" width="140" height="152" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="300" y="176" width="220" height="60" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="196" y="94" width="74" height="130" rx="9" fill="none" stroke="#d29922" stroke-width="1.6" stroke-dasharray="5 4"/><text x="233" y="154" text-anchor="middle" font-size="11" fill="#d29922">shielded</text><text x="233" y="176" text-anchor="middle" font-size="11" fill="#d29922">cable</text><text x="190" y="88" font-size="11" fill="#7d8a99">open end</text><polyline points="270,134 340,134 340,150" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="340,150 340,157" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="330,157 350,157" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="334,161 346,161" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="337.5,165 342.5,165" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="354" y="144" font-size="11" fill="#d29922">shield to ground</text><circle r="5" fill="#58a6ff"><animateMotion path="M620 108 L106 108 L106 212 L300 212 L410 212 L410 262 L620 262 L620 108" dur="6s" repeatCount="indefinite"/></circle><polyline points="620,108 176,108" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="176,212 300,212" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="410,236 410,262 620,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="620,108 620,178" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="620,190 620,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="609,178 631,178" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="614,190 626,190" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="636" y="188" font-size="12" fill="#7d8a99">24 V</text><text x="36" y="76" font-size="13" font-weight="700" fill="#e6edf3">2-wire transmitter</text><circle cx="176" cy="108" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="176" cy="212" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="176,108 106,108 106,146" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="106" cy="160" r="14" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="106,151 106,166" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="106,169 102,161 110,161" fill="#c8d2dd"/><polyline points="106,174 106,212 176,212" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="432" y="200" font-size="12" font-weight="700" fill="#e6edf3">AI module</text><polyline points="300,212 340,212 342.5,206 347.5,218 352.5,206 357.5,218 362.5,206 367.5,218 370,212 410,212" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="410,212 410,236" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="300" cy="212" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="410" cy="236" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="308" y="232" font-size="11" fill="#9aa7b4">AI+</text><text x="355" y="196" text-anchor="middle" font-size="11" fill="#9aa7b4">250 Ω</text><polygon points="500,108 509,103.5 509,112.5" fill="#58a6ff"/><polygon points="292,212 283,207.5 283,216.5" fill="#58a6ff"/><polygon points="520,262 511,257.5 511,266.5" fill="#58a6ff"/></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1" dur="9s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#3fb950">Three wires · power and signal on separate conductors</text><text x="26" y="346" font-size="12" fill="#e6edf3">Two conductors power the transmitter electronics (+24 V and 0 V) and a third carries the signal</text><text x="26" y="368" font-size="12" fill="#e6edf3">current to AI+. The loop closes through the common 0 V. Shield grounded only at the panel.</text><rect x="36" y="84" width="140" height="152" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="300" y="176" width="220" height="60" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="196" y="94" width="74" height="180" rx="9" fill="none" stroke="#d29922" stroke-width="1.6" stroke-dasharray="5 4"/><text x="233" y="154" text-anchor="middle" font-size="11" fill="#d29922">shielded</text><text x="233" y="176" text-anchor="middle" font-size="11" fill="#d29922">cable</text><text x="190" y="88" font-size="11" fill="#7d8a99">open end</text><polyline points="270,134 340,134 340,150" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="340,150 340,157" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="330,157 350,157" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="334,161 346,161" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="337.5,165 342.5,165" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="354" y="144" font-size="11" fill="#d29922">shield to ground</text><circle r="5" fill="#3fb950"><animateMotion path="M620 108 L126 108 L126 212 L300 212 L410 212 L410 262 L620 262 L620 108" dur="6s" repeatCount="indefinite"/></circle><polyline points="620,108 176,108" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="176,212 300,212" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="410,236 410,262 620,262" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="620,108 620,178" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="620,190 620,262" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="609,178 631,178" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="614,190 626,190" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="636" y="188" font-size="12" fill="#7d8a99">24 V</text><text x="36" y="76" font-size="13" font-weight="700" fill="#e6edf3">3-wire transmitter</text><circle cx="176" cy="108" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="176" cy="212" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="176,108 126,108 126,146" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="126" cy="108" r="3.2" fill="#3fb950"/><circle cx="126" cy="160" r="14" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="126,151 126,166" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="126,169 122,161 130,161" fill="#c8d2dd"/><polyline points="126,174 126,212 176,212" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="50" y="124" width="54" height="66" rx="3" fill="#1c2230" stroke="#7d8a99" stroke-width="1.6"/><text x="77" y="161" text-anchor="middle" font-size="10.5" fill="#7d8a99">sensor</text><polyline points="126,108 77,108 77,124" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="77,190 77,236" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="77" cy="236" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="77,236 77,262 410,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="410" cy="262" r="3.2" fill="#3fb950"/><text x="432" y="200" font-size="12" font-weight="700" fill="#e6edf3">AI module</text><polyline points="300,212 340,212 342.5,206 347.5,218 352.5,206 357.5,218 362.5,206 367.5,218 370,212 410,212" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="410,212 410,236" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="300" cy="212" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="410" cy="236" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="308" y="232" font-size="11" fill="#9aa7b4">AI+</text><text x="355" y="196" text-anchor="middle" font-size="11" fill="#9aa7b4">250 Ω</text><polygon points="500,108 509,103.5 509,112.5" fill="#3fb950"/><polygon points="292,212 283,207.5 283,216.5" fill="#3fb950"/><polygon points="520,262 511,257.5 511,266.5" fill="#3fb950"/></g></svg>
        <figcaption><b>Figure 3.</b> 4-20 mA loop with a two-wire and a three-wire transmitter, animated. With two wires the same pair
        powers the transmitter and carries the signal; with three wires there are two power conductors and one
        signal conductor. In both cases the current goes through the module’s measuring resistor (250 Ω here), and
        the <b>cable shield is grounded only at the panel end</b>.</figcaption>
      </figure>

      <ul style="margin:14px 0;padding-left:18px">
        <li><b>Two-wire transmitter</b> (loop-powered): the transmitter behaves like a current source in series.
        It needs a minimum voltage across its terminals (usually 10 to 12 V) to work.</li>
        <li><b>Three-wire transmitter</b> (with its own power): two conductors go to +24 V and 0 V and the third
        delivers the signal. The 0 V of the supply and the common of the input must be the same potential.</li>
        <li>The module must be <b>configured</b> for current (by jumpers or by software): a 0-10 V input that
        receives 4-20 mA reads wrongly and may be damaged. When the loop passes through several devices with
        different earths, a loop isolator is used (see
        <a class="ref" href="/en/publicaciones/mapa-electronica/temas/mando-senalizacion">Control and signalling</a>).</li>
        <li><b>Shielding</b>: twisted-pair cable with a braid, the braid grounded to functional earth at <b>one
        end only</b>, the panel end. At the transmitter end the braid is cut back and insulated. With both ends
        grounded, the potential difference between the two earths drives a current through the braid and turns
        it into an antenna. Some manufacturers allow the other end to be connected as well, through a capacitor,
        but this is only done when they say so.</li>
      </ul>

      <div class="box ejem">
        <div class="bt">Worked example · How long can a 4-20 mA loop cable be?</div>
        <p>A 24 V supply feeds a two-wire transmitter that needs a minimum of <b>12 V</b> across its terminals,
        connected to a module with a <b>250 Ω</b> measuring resistor. First, the voltage the module measures at the
        ends of the range:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>V</mi><mtext>med</mtext></msub><mo>=</mo><mi>I</mi><mo>·</mo><msub><mi>R</mi><mtext>med</mtext></msub><mo>=</mo><mrow><mn>0.004</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>250</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>1</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mrow><mn>0.020</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>250</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>5</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow></math></div>
        <p>With the maximum current of 20 mA, the total resistance the loop admits is the one that uses up the
        available voltage (24 V − 12 V):</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>R</mi><mtext>loop,max</mtext></msub><mo>=</mo><mfrac><mrow><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>−</mo><mrow><mn>12</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow><mrow><mn>0.020</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mfrac><mo>=</mo><mrow><mn>600</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <p>Of those 600 Ω, the module already takes 250 Ω; the cable can have at most:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>R</mi><mtext>cable</mtext></msub><mo>≤</mo><mrow><mn>600</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>−</mo><mrow><mn>250</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>350</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <p>A <b>0.5 mm²</b> copper cable has, per conductor, 0.0175 Ω·mm²/m / 0.5 mm² = 0.035 Ω/m. For a transmitter
        <b>500 m</b> from the panel, the go and return are 1 000 m:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>R</mi><mtext>cable</mtext></msub><mo>=</mo><mi>ρ</mi><mo>·</mo><mfrac><mrow><mn>2</mn><mo>·</mo><mi>L</mi></mrow><mi>S</mi></mfrac><mo>=</mo><mrow><mn>0.0175</mn><mspace width="0.25em"/><mtext>Ω·mm²/m</mtext></mrow><mo>·</mo><mfrac><mrow><mn>1000</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>0.5</mn><mspace width="0.25em"/><mtext>mm²</mtext></mrow></mfrac><mo>=</mo><mrow><mn>35</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><mrow><mn>35</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>·</mo><mrow><mn>0.020</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>0.70</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><msub><mi>V</mi><mtext>transmitter</mtext></msub><mo>=</mo><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>−</mo><mrow><mn>5</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>−</mo><mrow><mn>0.70</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>=</mo><mrow><mn>18.3</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow></math></div>
        <p>The cable uses 35 Ω of the 350 Ω available, and 18.3 V reaches the transmitter, more than the 12 V it
        needs. The current is the same at both ends of the cable, which is why the module reads correctly in spite
        of the cable resistance. That is why 4-20 mA tolerates long cables: the cable resistance only takes
        voltage away from the transmitter and does not change the current the module reads.</p>
      </div>
    </section>

    <section id="salidas">
      <h2><span class="n">04</span>Wiring the outputs</h2>
      <p>Outputs are one of the parts of the PLC that suffer most: they switch current, and inductive loads
      (contactor, relay and solenoid-valve coils) give it back with interest when they open. The output types
      are compared in
      <a class="ref" href="/en/publicaciones/mapa-electronica/temas/estructura-plc">Structure of a programmable controller</a>;
      here, what to check and what to add when connecting them.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Before connecting a load, check</th><th>Why</th></tr></thead>
          <tbody>
            <tr><td><b>Voltage and type</b> of the output (DC or AC) against the load</td><td>A transistor output only switches DC; a triac output, only AC; a relay output works for both.</td></tr>
            <tr><td><b>Current per channel and per group</b></td><td>The total current of a group is lower than the sum of the individual maxima: it is in the data sheet.</td></tr>
            <tr><td><b>Inductive or capacitive load</b></td><td>A relay contact’s capacity for coils is lower than for a resistor (utilisation categories AC-15 and DC-13 of IEC 60947-5-1). Incandescent lamps and switch-mode supplies have an inrush current far above the rated one.</td></tr>
            <tr><td><b>Protection per group</b></td><td>One fuse per output group keeps a short circuit in the field from taking out the whole module.</td></tr>
            <tr><td><b>Safe state</b></td><td>What the load does when the output opens or the PLC stops. The safe thing is for the machine to stop: energise to run, de-energise to stop.</td></tr>
          </tbody>
        </table>
      </div>

      <h3 style="margin-top:22px">Inductive loads: suppression</h3>
      <p>A coil stores magnetic energy while current flows. When the circuit opens, that current cannot stop
      instantly: the coil generates whatever voltage it takes —hundreds of volts— to keep it going, and this
      voltage appears across the output terminals. On a transistor it causes immediate failure or progressive
      wear; on a relay contact, an arc that erodes it.</p>

      <figure>
        <svg viewBox="0 0 700 384" role="img" aria-label="PLC output with an inductive load: freewheel diode and RC snubber" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><polyline points="26,296 674,296" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="12s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#58a6ff">Transistor on · current goes to the load</text><text x="26" y="346" font-size="12" fill="#e6edf3">Current flows from +24 V through the transistor to the coil and back to 0 V. The diode, with its</text><text x="26" y="368" font-size="12" fill="#e6edf3">cathode on the positive side, is reverse-biased and stays out of it.</text><rect x="90" y="92" width="160" height="90" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle r="5" fill="#58a6ff"><animateMotion path="M68 64 L150 64 L150 150 L400 150 L400 262 L68 262 L68 64" dur="6s" repeatCount="indefinite"/></circle><polyline points="68,64 68,157" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,169 68,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="57,157 79,157" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="62,169 74,169" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="44" y="167" text-anchor="end" font-size="12" fill="#7d8a99">24 V</text><text x="82" y="56" font-size="12" fill="#9aa7b4">+24 V</text><text x="82" y="280" font-size="12" fill="#9aa7b4">0 V</text><polyline points="68,64 150,64 150,92" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,262 400,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,262 520,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="90" y="204" font-size="13" font-weight="700" fill="#e6edf3">Transistor output</text><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="250" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="150,92 150,104" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="107" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><circle cx="150" cy="135" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><polyline points="150,135 150,107" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,138 150,150 250,150" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="168" y="128" font-size="11" fill="#7d8a99">transistor</text><polyline points="250,150 400,150" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="400" cy="150" r="3.2" fill="#58a6ff"/><polyline points="400,150 400,176" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,236 400,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><path d="M400 176 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round"/><circle cx="400" cy="262" r="3.2" fill="#58a6ff"/><text x="384" y="202" text-anchor="end" font-size="11.5" fill="#9aa7b4">solenoid valve</text><text x="384" y="220" text-anchor="end" font-size="11.5" fill="#9aa7b4">coil</text><polyline points="400,150 520,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,150 520,197" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,215 520,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="511,215 529,215 520,197" fill="#1c2230" stroke="#c8d2dd" stroke-width="2" stroke-linejoin="round"/><polyline points="510,197 530,197" fill="none" stroke="#c8d2dd" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="534" y="202" font-size="11.5" fill="#9aa7b4">freewheel diode</text><text x="534" y="220" font-size="11.5" fill="#7d8a99">off (reverse-biased)</text><polygon points="330,150 321,145.5 321,154.5" fill="#58a6ff"/><polygon points="250,262 259,257.5 259,266.5" fill="#58a6ff"/></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="12s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#e8883a">Transistor off · the coil recirculates through the diode</text><text x="26" y="346" font-size="12" fill="#e6edf3">The coil keeps its current flowing the same way: it circulates through the diode and the voltage</text><text x="26" y="368" font-size="12" fill="#e6edf3">stays near 0.7 V. Without the diode a spike of hundreds of volts would destroy the output.</text><rect x="90" y="92" width="160" height="90" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle r="5" fill="#e8883a"><animateMotion path="M400 150 L400 262 L520 262 L520 150 L400 150" dur="4s" repeatCount="indefinite"/></circle><polyline points="68,64 68,157" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,169 68,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="57,157 79,157" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="62,169 74,169" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="44" y="167" text-anchor="end" font-size="12" fill="#7d8a99">24 V</text><text x="82" y="56" font-size="12" fill="#9aa7b4">+24 V</text><text x="82" y="280" font-size="12" fill="#9aa7b4">0 V</text><polyline points="68,64 150,64 150,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,262 400,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,262 520,262" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="90" y="204" font-size="13" font-weight="700" fill="#e6edf3">Transistor output</text><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="250" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="150,92 150,104" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="107" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><circle cx="150" cy="135" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><polyline points="150,135 161,111" fill="none" stroke="#c8d2dd" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,138 150,150 250,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="168" y="128" font-size="11" fill="#7d8a99">transistor</text><polyline points="250,150 400,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="400" cy="150" r="3.2" fill="#e8883a"/><polyline points="400,150 400,176" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,236 400,262" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><path d="M400 176 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round"/><circle cx="400" cy="262" r="3.2" fill="#e8883a"/><text x="384" y="202" text-anchor="end" font-size="11.5" fill="#9aa7b4">solenoid valve</text><text x="384" y="220" text-anchor="end" font-size="11.5" fill="#9aa7b4">coil</text><polyline points="400,150 520,150" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,150 520,197" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,215 520,262" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="511,215 529,215 520,197" fill="#1c2230" stroke="#e8883a" stroke-width="2" stroke-linejoin="round"/><polyline points="510,197 530,197" fill="none" stroke="#e8883a" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="534" y="202" font-size="11.5" fill="#9aa7b4">freewheel diode</text><text x="534" y="220" font-size="11.5" fill="#e8883a">conducting</text><polygon points="460,150 469,145.5 469,154.5" fill="#e8883a"/><polygon points="470,262 461,257.5 461,266.5" fill="#e8883a"/></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="12s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#a371f7">Relay output, AC load · on opening, the RC snubber</text><text x="26" y="346" font-size="12" fill="#e6edf3">The contact opens while the contactor coil carries current: the parallel RC snubber absorbs the</text><text x="26" y="368" font-size="12" fill="#e6edf3">energy and prevents arcing at the contact (current direction at that instant).</text><rect x="90" y="92" width="160" height="90" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle r="5" fill="#a371f7"><animateMotion path="M400 150 L400 262 L520 262 L520 150 L400 150" dur="4s" repeatCount="indefinite"/></circle><polyline points="68,64 68,148" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,178 68,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="68" cy="163" r="15" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><path d="M68 163 q4.5 -10 9 0 t9 0" transform="translate(-9 0)" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round"/><text x="44" y="167" text-anchor="end" font-size="12" fill="#7d8a99">230 V</text><text x="82" y="56" font-size="12" fill="#9aa7b4">L (line)</text><text x="82" y="280" font-size="12" fill="#9aa7b4">N (neutral)</text><polyline points="68,64 150,64 150,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,262 400,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,262 520,262" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="90" y="204" font-size="13" font-weight="700" fill="#e6edf3">Relay output</text><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="250" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="150,92 150,104" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="107" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><circle cx="150" cy="135" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><polyline points="150,135 161,111" fill="none" stroke="#c8d2dd" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,138 150,150 250,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="168" y="128" font-size="11" fill="#7d8a99">contact</text><polyline points="250,150 400,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="400" cy="150" r="3.2" fill="#a371f7"/><polyline points="400,150 400,176" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,236 400,262" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><path d="M400 176 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round"/><circle cx="400" cy="262" r="3.2" fill="#a371f7"/><text x="384" y="202" text-anchor="end" font-size="11.5" fill="#9aa7b4">contactor</text><text x="384" y="220" text-anchor="end" font-size="11.5" fill="#9aa7b4">coil</text><polyline points="400,150 520,150" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,150 520,165 526,167.5 514,172.5 526,177.5 514,182.5 526,187.5 514,192.5 520,195 520,210" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,210 520,232" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,240 520,262" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="509,232 531,232" fill="none" stroke="#c8d2dd" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="509,240 531,240" fill="none" stroke="#c8d2dd" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,150 520,165" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,195 520,210" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="534" y="212" font-size="11.5" fill="#9aa7b4">RC snubber</text><polygon points="460,150 469,145.5 469,154.5" fill="#a371f7"/><polygon points="470,262 461,257.5 461,266.5" fill="#a371f7"/></g></svg>
        <figcaption><b>Figure 4.</b> Output with an inductive load, animated in three states. With the transistor
        closed, current goes to the coil and the diode plays no part. On opening, the coil keeps its current
        flowing the same way and drives it through the diode. With an AC load, the RC snubber in parallel
        with the coil does that job.</figcaption>
      </figure>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--accent)">DC: flyback (freewheel) diode</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li>A diode in <b>anti-parallel</b> with the coil: the <b>cathode</b> (the bar) on the positive side, the
            anode on the 0 V side. In normal operation it is reverse-biased and does not conduct.</li>
            <li>It goes <b>as close to the coil as possible</b>, not at the module: that keeps the loop of the
            recirculating current short.</li>
            <li>A 1N4007 is enough for small and medium 24 V coils. If it is fitted the wrong way round, it is a
            short circuit.</li>
            <li>Side effect: the coil de-energises <b>more slowly</b>, because the current decays through the
            diode. A relay or valve may take too long to release; if that matters, a zener is added in series
            with the diode.</li>
          </ul>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--violet)">AC: RC snubber or varistor</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li>In AC there is no polarity to exploit: a <b>resistor and a capacitor in series</b> are placed in
            parallel with the coil, or a varistor (MOV).</li>
            <li>Many contactor manufacturers sell the snubber module that snaps onto the coil itself, with values
            calculated for it. Use it instead of improvising values.</li>
            <li>Typical values for an RC snubber on a 230 V coil are in the order of a hundred ohms and a hundred
            nanofarads, with an X2-class capacitor.</li>
            <li>With a relay output that switches often or carries high current, an <b>interposing relay</b> or a
            contactor is better: the PLC output commands, it does not power.</li>
          </ul>
        </div>
      </div>

      <div class="box peligro">
        <div class="bt">A PLC output is not a power switch</div>
        <p>A motor, a heating element or a pump is switched by a <b>contactor</b> whose coil does hang from the
        output. Starting energy and short circuits are the business of the contactor and of the protection of the
        power circuit (<a class="ref" href="/en/publicaciones/mapa-electronica/temas/proteccion-electrica">Electrical protection</a>).
        The emergency stop and safety interlocks are also wired in hardware, not only in the program.</p>
      </div>
    </section>

    <section id="puesta">
      <h2><span class="n">05</span>Commissioning step by step</h2>
      <p>Order matters: you go <b>from what has no voltage to what has, and from what moves nothing to what
      moves</b>. Each step has an acceptance criterion; if it is not met, you do not move on.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Step</th><th>What is done</th><th>Acceptance criterion</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>1</b></td><td><b>Review and documentation.</b> With the drawing, the I/O list and the program at hand: visual inspection of terminals, labels, ferrules and fuses.</td><td>Every conductor labelled as in the drawing; no loose wire or empty terminal without explanation.</td></tr>
            <tr><td class="c"><b>2</b></td><td><b>Checks with no voltage.</b> PE continuity, every field conductor end to end, no short circuit between +24 V and 0 V (with the ohmmeter, supply isolated from the circuit). Insulation of the power circuits is measured with a megohmmeter only with the modules and electronics <b>disconnected</b>.</td><td>PE continuous; no short circuit between +24 V and 0 V (the reading does not go to zero); no leakage to earth.</td></tr>
            <tr><td class="c"><b>3</b></td><td><b>Energise the supply alone</b>, with the output and sensor fuses open. Measure the voltage at the PLC terminals, not at the supply’s.</td><td>24 V ± 5 % (22.8 to 25.2 V) and stable as each branch is connected.</td></tr>
            <tr><td class="c"><b>4</b></td><td><b>Energise the PLC</b> with the CPU in STOP and outputs disabled, if the device allows it.</td><td>Power and STOP LEDs on; no fault LED.</td></tr>
            <tr><td class="c"><b>5</b></td><td><b>Input test.</b> Operate every sensor, pushbutton and limit switch by hand; simulate the analog inputs with a loop calibrator at 4, 12 and 20 mA.</td><td>The module LED, the bit in the software and the drawing agree. Analog: 4 mA reads 0 %, 12 mA 50 %, 20 mA 100 %.</td></tr>
            <tr><td class="c"><b>6</b></td><td><b>Forced-output test</b>, with the actuator power open or the loads disconnected: force each output one at a time and check what it activates. Then, with the area clear and a warning given, repeat with power.</td><td>Each output drives the load the drawing shows and no other. At the end <b>all forces are removed</b>.</td></tr>
            <tr><td class="c"><b>7</b></td><td><b>Program download.</b> With the CPU in STOP, first save a copy of the program in the device, download the new one and compare the device version with the file.</td><td>The online comparison shows no differences; version noted in the log.</td></tr>
            <tr><td class="c"><b>8</b></td><td><b>No-load test.</b> Go to RUN with the actuator power open. Run through the sequence simulating the inputs; test the emergency stop, a sensor failure and a cut 4-20 mA loop.</td><td>The sequence matches the specification and each fault leads to a safe state.</td></tr>
            <tr><td class="c"><b>9</b></td><td><b>Test with load.</b> Close the power one actuator at a time, measuring currents and times with the equipment in service.</td><td>Currents within what was calculated, no protection trips, scan time measured and noted.</td></tr>
            <tr><td class="c"><b>10</b></td><td><b>Handover.</b> Final copy of the program, drawings updated with site changes, list of settings and commissioning report.</td><td>The copy is stored in two places and the form is signed.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box peligro">
        <div class="bt">Forcing an output is operating a machine</div>
        <p>Before forcing: the area clear, a <b>warning</b> to anyone nearby, the emergency stop within reach and
        the actuator able to move without damage (a cylinder is not forced against a stop, a motor is not
        started without knowing its direction of rotation). One output is forced at a time. An input that is
        part of a safety circuit is never forced. And in many devices <b>the forced value stays
        active</b> even if the software is closed or the CPU goes to STOP: check the force table at the end.</p>
      </div>
    </section>

    <section id="respaldo">
      <h2><span class="n">06</span>Program backup and maintenance</h2>

      <h3>Where the program lives and how it is saved</h3>
      <p>The CPU keeps the program in a <b>non-volatile load memory</b> (flash or memory card); what it executes,
      together with process data, is in working memory. Retentive variables and the clock depend on a capacitor
      or on a <b>backup battery</b>
      (<a class="ref" href="/en/publicaciones/mapa-electronica/temas/estructura-plc">memory and retentive area</a>). The
      program in the device is not a backup: if the CPU breaks, it is lost with it.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>What is saved</th><th>What it is for</th></tr></thead>
          <tbody>
            <tr><td><b>The complete project</b> (with symbols and comments), not just the binary</td><td>A program without symbolic names or comments is almost impossible to maintain.</td></tr>
            <tr><td><b>Hardware configuration</b> and network addresses</td><td>To replace the CPU or a module and have the system start up the same way again.</td></tr>
            <tr><td><b>Parameters</b> of drives, panels (HMI) and instruments</td><td>A drive without its parameters is a new device to configure.</td></tr>
            <tr><td><b>Retentive values and recipes</b> actually used in the process</td><td>What was tuned on site is not in the original project.</td></tr>
            <tr><td><b>Software and firmware versions</b>, and access levels</td><td>A project from a newer version may not open with the older one.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Copy, version and documentation</div>
        <p><b>Copy</b> before touching anything and after every change, in <b>at least two places</b> (one outside the
        plant computer). <b>Version</b> in the file name, with the date: <i>Packer_v1.4_2026-10-30</i>, and a <b>change
        log</b> saying what was modified, by whom and why. <b>Comparison</b> online between the device and the file
        before downloading: “downloading” a program overwrites the one in the device. <b>Documentation</b>: I/O
        list, updated diagrams and the user manual at hand. Access passwords are kept in custody: neither left at
        the factory default nor held only in one person’s head.</p>
      </div>

      <h3 style="margin-top:22px">Maintaining the controller</h3>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Task</th><th class="c">Frequency</th><th>What is checked</th></tr></thead>
          <tbody>
            <tr><td><b>Backup battery</b></td><td class="c">As the manufacturer says; date written on the device</td><td>The low-battery warning (LED or diagnostic bit). It is replaced <b>with the CPU energised</b>, or with the backup done, so as not to lose memory or clock.</td></tr>
            <tr><td><b>Diagnostic LEDs</b></td><td class="c">At every visit</td><td>State of the CPU and of the channels (next table).</td></tr>
            <tr><td><b>24 V voltage</b></td><td class="c">Every six months</td><td>24 V ± 5 % at the PLC terminals and stability under load.</td></tr>
            <tr><td><b>Terminals, shields and earthing</b></td><td class="c">Yearly</td><td>Re-tightening to torque and continuity of PE and of the shield bar.</td></tr>
            <tr><td><b>Panel ventilation and filters</b></td><td class="c">Every six months</td><td>Clean filters and inside temperature within the device range.</td></tr>
            <tr><td><b>Program copy</b></td><td class="c">After every change and once a year</td><td>That the copy matches the device.</td></tr>
          </tbody>
        </table>
      </div>
      <p>The rest of the plan, with torque-controlled re-tightening and thermography, is the one in
      <a class="ref" href="/en/publicaciones/mapa-electronica/temas/mantenimiento-electrico">Maintenance of electrical components</a>.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>LED (typical names)</th><th>Usual meaning</th><th>What to do</th></tr></thead>
          <tbody>
            <tr><td><b>RUN</b> steady green</td><td>The CPU is running the program.</td><td>Nothing.</td></tr>
            <tr><td><b>STOP</b> yellow</td><td>The CPU is stopped.</td><td>Find out why: a command or a fault.</td></tr>
            <tr><td><b>ERROR / SF</b> red</td><td>System or module fault.</td><td>Read the diagnostic buffer with the software: it shows the module and the cause.</td></tr>
            <tr><td><b>BF</b> red</td><td>Bus or communication fault.</td><td>Check the cable, the termination and the addresses of the slaves.</td></tr>
            <tr><td><b>Each channel LED</b></td><td>Real state of the input or output.</td><td>Compare it with the field: if the LED does not follow the sensor, the problem is before the module.</td></tr>
          </tbody>
        </table>
      </div>
      <p>Exact names and colours vary with the manufacturer: the reference is the device manual.</p>

      <div class="box ejem">
        <div class="bt">Fault log and replacing a module</div>
        <p><b>Log</b>: every fault is recorded with date and time, symptom, LED and diagnostic code, cause,
        action taken and spare used. If the same module fails three times, the cause is usually outside it
        (supply, noise, missing suppression).</p>
        <p style="margin-top:8px"><b>Replacement</b>, in order: (1) stop the machine in a safe state and lock out the
        energy; (2) note the <b>exact part number</b> of the module and its version; (3) move the removable terminal
        blocks <b>one at a time</b>, without mixing them; (4) copy the jumpers or selectors of the old module to the new
        one; (5) energise and watch the LEDs; (6) load the configuration or program if needed; (7) test the
        module’s inputs and outputs as in commissioning; (8) write everything in the log. Swapping with the
        equipment energised is only done on systems that expressly allow it.</p>
      </div>
    </section>

    <section id="laboratorio">
      <h2><span class="n">07</span>In the laboratory</h2>

      <div class="box lab">
        <div class="bt">Practice 1 · Wiring inputs with PNP and NPN sensors</div>
        <p><b>Materials</b>: training PLC with a 24 V module, 24 V supply, one PNP and one NPN inductive sensor,
        multimeter. <b>Steps</b>: wire the PNP sensor first, with the module common at 0 V. With the sensor
        powered and the input disconnected, measure the voltage between the sensor output and 0 V with and
        without an object. Connect the input and check the LED and the bit. Repeat with the NPN sensor, moving the
        common to +24 V. <b>Criterion</b>: the PNP reads close to 24 V when detecting and close to 0 V with no object;
        the NPN, the opposite; in both cases the input LED lights only on detection. Try and explain what happens
        if the NPN is connected with the common at 0 V.</p>
      </div>

      <div class="box lab">
        <div class="bt">Practice 2 · The opening spike of a coil</div>
        <p><b>Materials</b>: a 24 V relay or solenoid-valve coil, a transistor output or a switch, oscilloscope,
        1N4007 diodes. <b>Steps</b>: at 24 V, open the output and capture the voltage across the coil without a
        diode (×10 probe and the scope ground on the circuit’s 0 V); repeat with the diode in anti-parallel and then
        with the diode reversed, <b>only with a current-limited laboratory supply</b>. <b>Criterion</b>: without the
        diode, a reverse voltage spike of tens or hundreds of volts; with the diode correctly fitted, the voltage at
        the output terminal does not go beyond about −0.7 V relative to 0 V; with the diode reversed, a short circuit
        shows. Also measure how long the contact takes to release with and without the diode.</p>
      </div>

      <div class="box lab">
        <div class="bt">Practice 3 · The 4-20 mA loop and the cut cable</div>
        <p><b>Materials</b>: loop calibrator (or a laboratory transmitter), analog module, multimeter with a
        current range, shielded cable. <b>Steps</b>: connect the two-wire loop and measure the current in series and the
        voltage across the measuring resistor; scale the reading to a variable (0 to 10 bar) and check 4, 8, 12, 16
        and 20 mA. Cut the cable and observe the value. Program the detection: “reading below 3.6 mA → sensor
        fault”. <b>Criterion</b>: the reading follows the current with an error under 1 %; the program tells the
        zero of the variable (4 mA) from the cut cable (0 mA).</p>
      </div>

      <div class="box lab">
        <div class="bt">Practice 4 · Full commissioning of a training panel</div>
        <p><b>Materials</b>: panel with PLC, supply, sensors and actuators, the ten-step form from section 05.
        <b>Steps</b>: follow the steps of the table in order, record every measurement and sign. The instructor
        introduces two wiring errors (a reversed sensor and a crossed output) that must be found with the
        checks and the input and output tests. <b>Criterion</b>: both errors found <b>before</b> closing the power, form
        complete, program copy verified and forces removed.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">08</span>Common mistakes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Mistake</th><th>Consequence</th></tr></thead>
          <tbody>
            <tr><td>Mixing PNP and NPN sensors on the same common</td><td>Inputs always on or never on. Solved by wiring each group with the type that applies.</td></tr>
            <tr><td>Connecting a 4-20 mA signal to an input configured for 0-10 V (or the other way round)</td><td>Out-of-range reading, absurd values and sometimes a damaged input.</td></tr>
            <tr><td>Leaving out the flyback diode on a DC coil, or fitting it reversed</td><td>Without it: spikes that damage the output, with intermittent faults and resets. Reversed: a short circuit.</td></tr>
            <tr><td>A supply with no margin</td><td>Voltage dips and resets when several outputs switch on together. Faults that do not repeat when you look at them.</td></tr>
            <tr><td>Shield grounded at both ends, or at neither</td><td>Currents in the braid or undrained noise: unstable analog readings.</td></tr>
            <tr><td>Power and analog signal cables in the same duct</td><td>Coupled noise that no program can filter out later.</td></tr>
            <tr><td>Energising everything at once, with no de-energised checks</td><td>A short circuit on the first connection or an actuator that moves when nobody expects it.</td></tr>
            <tr><td>Leaving forced values on at the end of commissioning</td><td>An output that does not follow the program, or an input that hides a broken sensor.</td></tr>
            <tr><td>Changing the program without copying the previous one first</td><td>If the change goes wrong, there is no way back.</td></tr>
            <tr><td>Replacing the battery with the CPU off and no backup</td><td>Retentive variables, the clock and, in RAM-based devices, the program are lost.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">09</span>Self-assessment</h2>

      <details class="q"><summary>What is the module common tied to with PNP sensors and with NPN sensors, and why?</summary>
        <div class="a"><p>With <b>PNP</b> sensors the common goes to <b>0 V</b>: the sensor delivers +24 V to the input and
        the current leaves through the common. With <b>NPN</b> sensors the common goes to <b>+24 V</b>: the
        sensor takes the input to 0 V, and the current enters through the common and leaves toward the sensor. It
        is decided by the polarity of the sensor output, not by the name “sinking” or “sourcing”.</p></div></details>

      <details class="q"><summary>Why does a DC coil get a diode, and how is it connected?</summary>
        <div class="a"><p>Because on opening, the coil keeps its current flowing and generates a very high
        voltage that destroys the output. The diode, in <b>anti-parallel</b> with the coil and with the <b>cathode
        on the positive side</b>, gives it a recirculation path and limits the voltage to about 0.7 V. In AC an RC
        snubber or a varistor is used.</p></div></details>

      <details class="q"><summary>A panel has a 0.30 A CPU, 10 sensors of 15 mA and 4 solenoid valves of 24 V and 3 W. What 24 V supply is needed?</summary>
        <div class="a"><p>Total current in the worst case, with the valves at 3 W / 24 V = 0.125 A, and a 25 % margin:</p>
        <math><mrow><msub><mi>I</mi><mtext>total</mtext></msub><mo>=</mo><mrow><mn>0.30</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>+</mo><mn>10</mn><mo>·</mo><mrow><mn>0.015</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>+</mo><mn>4</mn><mo>·</mo><mfrac><mrow><mn>3</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>=</mo><mrow><mn>0.95</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mspace width="0.25em"/><mo>→</mo><mspace width="0.25em"/><mn>1.25</mn><mo>·</mo><mrow><mn>0.95</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>1.19</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math>
        <p>At least <b>1.19 A</b> is needed: the next commercial value up is chosen.</p></div></details>

      <details class="q"><summary>At which end is the shield of a 4-20 mA cable grounded, and why?</summary>
        <div class="a"><p>At <b>one end only</b>, the panel end, to the shield bar bonded to earth. With both ends
        grounded, the potential difference between the two earths drives current through the braid and turns it into
        a noise source. At the transmitter end the braid is cut back and insulated.</p></div></details>

      <details class="q"><summary>The cable of a 4-20 mA transmitter is cut. What does the module read and what is the advantage?</summary>
        <div class="a"><p>The current falls to <b>0 mA</b>, below the 4 mA that represents zero of the variable.
        The program can detect the condition (below about 3.6 mA) and declare a <b>sensor fault</b> instead of
        believing the variable is zero. That is the advantage of the “live zero” over 0-10 V.</p></div></details>

      <details class="q"><summary>What is tested before energising, and why are outputs forced without power first?</summary>
        <div class="a"><p>With no voltage, PE continuity, every conductor and the absence of a short circuit between
        +24 V and 0 V are checked. Outputs are first forced with the actuator power <b>open</b> to verify the
        assignment without anything moving; only then is it repeated with power, one at a time and with the
        area clear.</p></div></details>

      <details class="q"><summary>What must be done before replacing the backup battery, and what is lost if it is not?</summary>
        <div class="a"><p>You must have a <b>copy of the program and of the retentive data</b>, and replace the battery
        with the CPU energised if the manual allows it. If the CPU is off and the battery is removed, the
        retentive variables, the clock and, in RAM-based devices, the program are lost.</p></div></details>
    </section>

    <div class="nav2">
      <a href="/en/publicaciones/mapa-electricidad">
        <div class="dir">← Previous topic</div>
        <div class="tt">Electricity Topic Map</div>
      </a>
      <a class="r" href="/en/publicaciones/mapa-electronica/temas/programacion-plc">
        <div class="dir">Next topic →</div>
        <div class="tt">PLC programming</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Development of the topic <b>“Operation and installation”</b> of <b>Industrial Automation II</b>
  (Year 7), based on the “Curriculum Proposal – Second Cycle of the Technical-Vocational Track, Secondary
  Education – Electricity,” Ministry of Education of the Province of Córdoba, DGETyFP.
  <a href="/en/publicaciones/mapa-electricidad">Back to the Electricity Topic Map</a> ·
  <a href="/en">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
