<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Electrical installations · Electrical Technology II · Catto</title>
<meta name="description" content="Symbols and diagrams, conductor selection by current-carrying capacity and voltage drop, overcurrent protection, residual-current devices and grounding, contactors, thermal overload relays and motor protection circuit breakers, with control circuits. A topic of Electrical Technology II, Year 5.">
<link rel="canonical" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/instalaciones-electricas">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalaciones-electricas">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/instalaciones-electricas">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalaciones-electricas">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/en"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up up-mapa" href="/en/publicaciones/mapa-electronica">Electronics</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/en/#t=/en/publicaciones/mapa-electronica/temas/instalaciones-electricas">Electrical Technology II (year 5)</a>
    <span class="sep">|</span>
    <a class="up up-mapa up-el" href="/en/publicaciones/mapa-electricidad">Electricity</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/en/#t=/en/publicaciones/mapa-electronica/temas/instalaciones-electricas">Electrical Installations II (year 5)</a>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">On this page</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb"><span class="ca">Electronics</span><span class="mt">Electrical Technology II</span> · 144 h · Topic 4 of 6</div>
    <div class="crumb crumb-el"><span class="ca el">Electricity</span><span class="mt">Electrical Installations II</span> · 144 h · Topic 1 of 7</div>
    <h1>Electrical installations</h1>
    <p class="lead">Here electrical technology stops being a calculation and becomes a responsibility. Each
    component of an installation protects something different, and mixing up what protects what is the origin of
    most electrical accidents.</p>
    <div class="chips">
      <span class="chip hi">Installations</span>
      <span class="chip">Conductors</span>
      <span class="chip">Thermal-magnetic breaker</span>
      <span class="chip">RCD</span>
      <span class="chip">Contactors</span>
    </div>
    <hr class="rule">

    <section id="que-protege">
      <h2><span class="n">01</span>What protects what</h2>
      <p>This is the idea that organizes the whole topic, and it is worth fixing in mind before any calculation:</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Device</th><th>Protects</th><th>Against</th></tr></thead>
          <tbody>
            <tr><td><b>Thermal-magnetic breaker</b></td><td>The <b>conductor</b></td><td>Overload and short circuit. Keeps the cable from heating beyond what its insulation can withstand.</td></tr>
            <tr><td><b>Fuse</b></td><td>The conductor and the equipment</td><td>Mainly short circuits. It is fast and has a high breaking capacity.</td></tr>
            <tr><td><b>Residual-current device (RCD)</b></td><td>The <b>person</b></td><td>Direct or indirect contact: current that flows to ground.</td></tr>
            <tr><td><b>Grounding (earthing)</b></td><td>The person</td><td>Metal enclosures ending up live after an insulation fault.</td></tr>
            <tr><td><b>Thermal overload relay</b></td><td>The <b>motor</b></td><td>Prolonged overload, phase loss, locked rotor.</td></tr>
            <tr><td><b>Motor protection circuit breaker</b></td><td>The motor and its supply line</td><td>Both: adjustable thermal + magnetic trip, in a single device.</td></tr>
            <tr><td><b>Surge arrester</b></td><td>The equipment</td><td>Transients caused by lightning or switching.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">The sentence to remember</div>
        <p>The <b>thermal-magnetic breaker looks after the cable</b>; the <b>RCD looks after the person</b>. They are
        independent and neither replaces the other: an installation can have perfect circuit breakers and
        still electrocute someone, and it can have an RCD and still catch fire because of an undersized cable.
        That is why the standard requires both.</p>
      </div>
    </section>

    <section id="conductores">
      <h2><span class="n">02</span>Selecting conductors</h2>
      <p>Choosing the cross-section of a cable means answering <b>three questions</b>, and all three must be satisfied:
      the largest of the resulting cross-sections is the one you use.</p>

      <div class="g3">
        <div class="box">
          <div class="bt" style="color:var(--accent)">1 · Current-carrying capacity</div>
          <p>The cable must not exceed the maximum temperature of its insulation (70 °C for PVC, 90 °C for XLPE). The
          value depends on the installation method: it is not the same in free air as inside a conduit with
          other circuits.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--warn)">2 · Voltage drop</div>
          <p>The voltage at the farthest point must remain acceptable. The AEA (Argentine Electrotechnical
          Association) sets <b>3 %</b> for final circuits and <b>5 %</b> from the meter. On long runs, this condition takes
          precedence over the previous one.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--ok)">3 · Minimum regulatory cross-section</div>
          <p>Regardless of the calculation: 1.5 mm² for lighting, 2.5 mm² for outlets and
          4 mm² for special circuits. Never less, even if the calculation allows it.</p>
        </div>
      </div>

      <div class="form">
        <math display="block"><mrow><mi>Δ</mi><mi>V</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mo>·</mo><mi>L</mi><mo>·</mo><mi>I</mi><mo>·</mo><mi>ρ</mi></mrow><mi>S</mi></mfrac><mspace width="30px"/><mi>Δ</mi><msub><mi>V</mi><mrow><mn>3</mn><mi>φ</mi></mrow></msub><mo>=</mo><mfrac><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>L</mi><mo>·</mo><mi>I</mi><mo>·</mo><mi>ρ</mi></mrow><mi>S</mi></mfrac></mrow></math>
        <span class="cap">L in meters, I in amperes, S in mm² and <math><mi>ρ</mi><mo>=</mo><mn>0.0175</mn><mspace width="0.25em"/><mtext>Ω·</mtext><msup><mtext>mm</mtext><mn>2</mn></msup><mtext>/m</mtext></math> for copper. The 2 in the
        single-phase formula is there because the current goes and returns through two conductors.</span>
      </div>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Cross-section</th><th class="c">Approximate current-carrying capacity</th><th class="c">Typical protection</th><th>Common use</th></tr></thead>
          <tbody>
            <tr><td class="c">1.5 mm²</td><td class="c">15 A</td><td class="c">10 A</td><td>Lighting circuit (IUG)</td></tr>
            <tr><td class="c">2,5 mm²</td><td class="c">21 A</td><td class="c">16 A</td><td>General-purpose outlets (TUG)</td></tr>
            <tr><td class="c">4 mm²</td><td class="c">28 A</td><td class="c">20 to 25 A</td><td>Special circuits, electric water heater, air conditioner</td></tr>
            <tr><td class="c">6 mm²</td><td class="c">36 A</td><td class="c">32 A</td><td>Supply to sub-distribution boards</td></tr>
            <tr><td class="c">10 mm²</td><td class="c">50 A</td><td class="c">40 A</td><td>Main line of a large dwelling</td></tr>
          </tbody>
        </table>
      </div>
      <p class="codecap">Indicative values for PVC-insulated copper in conduit. The table that counts
      is always the one in the <b>AEA 90364</b> standard for the specific installation method, together with the cable manufacturer’s.</p>

      <div class="box ejem">
        <div class="bt">Worked example · An outlet circuit</div>
        <p>Single-phase 220 V circuit, <b>16 A</b>, with the farthest outlet <b>20 m</b> from the
        distribution board.</p>
        <ol style="margin:8px 0 0;padding-left:20px">
          <li><b>By current:</b> 16 A fits within 2.5 mm² (21 A allowable).</li>
          <li><b>By voltage drop with 2.5 mm²:</b>
          <math><mi>ΔV</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mo>×</mo><mn>20</mn><mo>×</mo><mn>16</mn><mo>×</mo><mn>0.0175</mn></mrow><mn>2.5</mn></mfrac><mo>=</mo><mstyle mathvariant="bold"><mn>4.48</mn><mspace width="0.25em"/><mtext>V</mtext></mstyle></math>, which is <b>2.04 %</b> of 220 V. It meets the 3 % limit.</li>
          <li><b>Had 1.5 mm² been used:</b> <math><mi>ΔV</mi><mo>=</mo><mfrac><mn>11.2</mn><mn>1.5</mn></mfrac><mo>=</mo><mstyle mathvariant="bold"><mn>7.47</mn><mspace width="0.25em"/><mtext>V</mtext></mstyle><mo>=</mo><mstyle mathvariant="bold"><mn>3.4</mn><mspace width="0.25em"/><mtext>%</mtext></mstyle></math>. It does not comply, and
          besides, that cross-section is not permitted for outlets.</li>
          <li><b>Minimum regulatory cross-section for TUG:</b> 2.5 mm².</li>
        </ol>
        <p style="margin-top:10px">Result: <b>2.5 mm²</b> with 16 A protection. And if the same circuit
        were 45 m long, the drop with 2.5 mm² would be 10.1 V (4.6 %): you would have to move up to 4 mm².</p>
      </div>

      <div class="box ojo">
        <div class="bt">The protection is chosen for the cable, not for the load</div>
        <p>The condition is <b><math><msub><mi>I</mi><mi>load</mi></msub><mo>≤</mo><msub><mi>I</mi><mi>protection</mi></msub><mo>≤</mo><msub><mi>I</mi><mtext>cable allowable</mtext></msub></math></b>. Putting a 25 A
        thermal-magnetic breaker on a 1.5 mm² cable leaves the cable
        unprotected: it can heat up enough to damage the insulation without the breaker ever tripping. It is the most
        dangerous and most common mistake in improvised installations, and the reason why <b>replacing a breaker
        with a larger one because it “keeps tripping” is exactly what you must not do</b>.</p>
      </div>
    </section>

    <section id="sobrecorriente">
      <h2><span class="n">03</span>Overcurrent protection</h2>
      <p>A thermal-magnetic breaker has <b>two</b> mechanisms inside, each for a different problem:</p>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--warn)">Thermal · bimetallic</div>
          <p>Acts on <b>overloads</b>: currents somewhat above the rated value, sustained. It is slow on
          purpose—seconds to minutes—to tolerate motor starting. It depends on the ambient temperature:
          in summer it trips sooner.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--hot)">Magnetic · coil</div>
          <p>Acts on <b>short circuits</b>: currents tens of times the rated value. It cuts in
          milliseconds, before the energy of the arc can damage the installation.</p>
        </div>
      </div>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Curve</th><th class="c">Trips between</th><th>For what load</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>B</b></td><td class="c">3 to 5 <math><mo>·</mo><msub><mi>I</mi><mi>n</mi></msub></math></td><td>Resistive loads: lighting, heating, outlets without motors.</td></tr>
            <tr><td class="c"><b>C</b></td><td class="c">5 to 10 <math><mo>·</mo><msub><mi>I</mi><mi>n</mi></msub></math></td><td>General use. Tolerates the starting current of small motors and switch-mode power supplies.</td></tr>
            <tr><td class="c"><b>D</b></td><td class="c">10 to 20 <math><mo>·</mo><msub><mi>I</mi><mi>n</mi></msub></math></td><td>Large motors, transformers, welders: loads with huge starting peaks.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Breaking capacity and selectivity</div>
        <ul style="margin:8px 0 0;padding-left:18px">
          <li>The <b>breaking capacity</b> (3 kA, 6 kA, 10 kA) is the maximum short-circuit current the
          device can interrupt <b>without being destroyed</b>. It depends on how close the utility’s
          transformer is: the closer, the more fault current available.</li>
          <li><b>Selectivity</b> means that on a fault <b>only</b> the protection closest to the
          problem acts, not the main one. It is achieved by grading currents and times: the main one always
          larger and slower than the branch ones.</li>
        </ul>
      </div>

      <div class="box ojo">
        <div class="bt">Fuses and thermal-magnetic breakers are not interchangeable</div>
        <p>The fuse is faster on large short circuits and has a higher breaking capacity, but it has to be
        replaced and someone always ends up fitting one of higher rating—or a piece of wire. The thermal-magnetic breaker
        can be reset, but it ages with every trip. In motor circuits both are used: <b>aM</b>-type
        fuses for the short circuit and a thermal overload relay for the overload.</p>
      </div>
    </section>

    <section id="diferencial">
      <h2><span class="n">04</span>The residual-current device and grounding</h2>
      <p>It is the only device designed to protect <b>the person</b>, and it works on a very
      simple idea: all the current that enters through one conductor has to return through the other. If it does not return, it
      is going somewhere else, and that somewhere can be a person.</p>

      <figure>
        <svg viewBox="0 0 700 392" role="img" aria-label="How a residual-current device works" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><polyline points="80,100 130,100" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,100 520,100" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="80" cy="100" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="130" cy="100" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="170" cy="100" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="80,170 130,170" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,170 520,170" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="80" cy="170" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="130" cy="170" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="170" cy="170" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="68" y="104" text-anchor="end" font-size="11" fill="#7d8a99">line</text><text x="68" y="174" text-anchor="end" font-size="11" fill="#7d8a99">neutral</text><rect x="520" y="70" width="100" height="130" rx="8" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><text x="570" y="139" text-anchor="middle" font-size="12.5" fill="#e6edf3">load</text><ellipse cx="300" cy="135" rx="38" ry="62" fill="none" stroke="#a371f7" stroke-width="3"/><ellipse cx="300" cy="135" rx="24" ry="44" fill="none" stroke="#a371f7" stroke-width="2" opacity=".5"/><polyline points="300,197 300,251 280,251" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="312" y="222" font-size="11" fill="#a371f7">toroid</text><rect x="130" y="232" width="150" height="38" rx="8" fill="#1c2230" stroke="#a371f7" stroke-width="1.8"/><text x="205" y="255" text-anchor="middle" font-size="12" fill="#e6edf3">sensing coil</text><polyline points="150,232 150,100" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="5 4"/><text x="162" y="208" font-size="10.5" fill="#7d8a99">mechanical link</text><text x="26" y="362" font-size="11" fill="#9aa7b4">While outgoing and return currents are equal, the field in the toroid cancels.</text><text x="26" y="382" font-size="11" fill="#9aa7b4">Any difference, however small, trips the mechanism.</text><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="9s" repeatCount="indefinite"/><text x="350" y="30" text-anchor="middle" font-size="14" font-weight="700" fill="#3fb950">no leakage: what goes in comes back</text><polyline points="130,100 170,100" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="100" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="170" cy="100" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="130,170 170,170" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="170" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="170" cy="170" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polygon points="209,94 209,106 223,100" fill="#3fb950"/><polygon points="223,164 223,176 209,170" fill="#3fb950"/><polygon points="388,94 388,106 402,100" fill="#3fb950"/><polygon points="402,164 402,176 388,170" fill="#3fb950"/><polygon points="463,94 463,106 477,100" fill="#3fb950"/><polygon points="477,164 477,176 463,170" fill="#3fb950"/><text x="514" y="84" text-anchor="end" font-size="11.5" font-weight="600" fill="#3fb950">10.00 A</text><text x="514" y="196" text-anchor="end" font-size="11.5" font-weight="600" fill="#3fb950">10.00 A</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="9s" repeatCount="indefinite"/><text x="350" y="30" text-anchor="middle" font-size="14" font-weight="700" fill="#f85149">a person touches: part of the current goes to ground</text><polyline points="130,100 170,100" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="100" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="170" cy="100" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="130,170 170,170" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="170" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="170" cy="170" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polygon points="209,94 209,106 223,100" fill="#3fb950"/><polygon points="223,164 223,176 209,170" fill="#3fb950"/><polygon points="388,94 388,106 402,100" fill="#3fb950"/><polygon points="402,164 402,176 388,170" fill="#3fb950"/><polygon points="463,94 463,106 477,100" fill="#3fb950"/><polygon points="477,164 477,176 463,170" fill="#3fb950"/><text x="350" y="52" text-anchor="middle" font-size="12" font-weight="600" fill="#d29922">difference: 10.00 A − 9.97 A = 0.03 A = 30 mA</text><text x="514" y="84" text-anchor="end" font-size="11.5" font-weight="600" fill="#3fb950">10.00 A</text><text x="514" y="196" text-anchor="end" font-size="11.5" font-weight="600" fill="#d29922">9.97 A</text><circle cx="570" cy="236" r="9" fill="none" stroke="#f85149" stroke-width="2"/><polyline points="570,245 570,272" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,254 584,254" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="557,291 570,272 583,291" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="542,294 598,294" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,200 570,227" fill="none" stroke="#f85149" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><polyline points="570,294 570,330 100,330 100,170" fill="none" stroke="#f85149" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><circle cx="100" cy="170" r="3.2" fill="#f85149"/><polygon points="564,208 576,208 570,219" fill="#f85149"/><polygon points="475,324 475,336 464,330" fill="#f85149"/><polygon points="94,255 106,255 100,244" fill="#f85149"/><text x="540" y="262" text-anchor="end" font-size="11.5" font-weight="600" fill="#f85149">30 mA through the person</text><text x="335" y="320" text-anchor="middle" font-size="11" fill="#f85149">return through earth</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="9s" repeatCount="indefinite"/><text x="350" y="30" text-anchor="middle" font-size="14" font-weight="700" fill="#f85149">the RCD opens in milliseconds (typically under 30 ms)</text><polyline points="130,100 165,83" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="100" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><circle cx="170" cy="100" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><polyline points="130,170 165,153" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="170" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><circle cx="170" cy="170" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><text x="150" y="64" text-anchor="middle" font-size="13" font-weight="700" fill="#f85149">trips!</text><rect x="130" y="232" width="150" height="38" rx="8" fill="none" stroke="#f85149" stroke-width="2.6"/><circle cx="570" cy="236" r="9" fill="none" stroke="#7d8a99" stroke-width="2"/><polyline points="570,245 570,272" fill="none" stroke="#7d8a99" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,254 584,254" fill="none" stroke="#7d8a99" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="557,291 570,272 583,291" fill="none" stroke="#7d8a99" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="542,294 598,294" fill="none" stroke="#7d8a99" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,200 570,227" fill="none" stroke="#7d8a99" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><polyline points="570,294 570,330 100,330 100,170" fill="none" stroke="#7d8a99" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><circle cx="100" cy="170" r="3.2" fill="#7d8a99"/><text x="540" y="262" text-anchor="end" font-size="11.5" font-weight="600" fill="#3fb950">no current through the person</text><text x="335" y="320" text-anchor="middle" font-size="11" fill="#7d8a99">return through earth</text></g></svg>
        <figcaption><b>Figure 1.</b> How an RCD works, animated. The toroid compares outgoing and return currents.
        While they are equal, nothing happens. When part of the current goes to ground, the difference
        induces a voltage in the sensing winding and the mechanism <b>opens in under 30
        milliseconds</b>.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Sensitivity</th><th>What it protects</th><th>Where it is used</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>30 mA</b></td><td>People: direct and indirect contact</td><td>Mandatory in every residential installation, on all circuits.</td></tr>
            <tr><td class="c"><b>10 mA</b></td><td>People, with an extra margin</td><td>Bathrooms, laboratories, operating rooms, children’s circuits.</td></tr>
            <tr><td class="c"><b>300 to 500 mA</b></td><td>Property: prevents fires caused by leakage current</td><td>Head of industrial installations, selective with the 30 mA ones.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Why 30 mA</div>
        <p>Because it is the threshold below which a 50 Hz current passing through the body does not
        cause ventricular fibrillation in the time it takes the protection to act. For a sense of scale:
        1 mA can be felt, 10 mA already prevents letting go of the conductor (tetanization), 30 mA affects breathing and from
        50 mA there is a risk of fibrillation. <b>The RCD does not prevent the shock: it prevents it from lasting
        long enough to kill.</b></p>
      </div>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--ok)">Grounding</div>
          <p>It connects all exposed metal parts—a motor housing, a refrigerator, a distribution board enclosure—to a buried
          <b>ground rod</b>. If a line conductor touches the casing, the current finds that
          path instead of waiting for a person, and the RCD detects the leakage and trips.</p>
          <p style="margin-top:8px">Without grounding, the RCD <b>still protects</b>—it acts
          when the person touches—but the first line of defense is lost: the fault is not detected until
          someone finds it with their body.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--accent)">The test button</div>
          <p>Every RCD has a <b>T</b> button that creates an artificial leakage through an
          internal resistor. It must be <b>tested once a month</b>: the mechanism is electromechanical and
          can stick over the years without giving any sign.</p>
          <p style="margin-top:8px">If pressing T does not trip it, the RCD is faulty and must be
          replaced. That it “has never tripped” does not mean it works.</p>
        </div>
      </div>

      <div class="box peligro">
        <div class="bt">Neutral and ground are not the same</div>
        <p>In the Argentine <b>TT</b> scheme, the neutral is grounded <b>at the utility’s
        transformer</b>, not at the house. Bonding neutral to ground at the user’s board makes the
        return current split between the two paths: the RCD sees a permanent difference and
        trips, or—worse—stops protecting. The <b>green-yellow</b> protective conductor carries no current
        in normal operation: only during a fault.</p>
      </div>
    </section>

    <section id="maniobra">
      <h2><span class="n">05</span>Switching and motor control</h2>
      <p>A motor is not operated with an ordinary switch: you must be able to start and stop it from several places,
      protect it from overload and guarantee that it <b>does not restart on its own</b> when power returns. The
      contactor and the thermal overload relay take care of that, governed by a <b>control circuit</b> separate from the
      power circuit.</p>

      <figure>
        <svg viewBox="0 0 700 404" role="img" aria-label="Control circuit with holding contact" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><text x="60" y="30" font-size="12" font-weight="700" fill="#e6edf3">Control</text><text x="440" y="30" font-size="12" font-weight="700" fill="#e6edf3">Power</text><polyline points="170,26 192,26" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="198" y="30" font-size="10.5" fill="#7d8a99">live</text><polyline points="60,62 150,62 150,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 150,164 150,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 150,252 150,276" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,312 150,346 60,346" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,164 240,164 240,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 240,252 150,252" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="164" r="3.2" fill="#8896a6"/><circle cx="150" cy="252" r="3.2" fill="#8896a6"/><circle cx="60" cy="62" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="60" cy="346" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="50" y="66" text-anchor="end" font-size="11" fill="#7d8a99">L1</text><text x="50" y="350" text-anchor="end" font-size="11" fill="#7d8a99">N</text><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><rect x="124" y="276" width="52" height="36" rx="4" fill="#1c2230" stroke="#8896a6" stroke-width="2"/><text x="150" y="298.5" text-anchor="middle" font-size="13" font-weight="700" fill="#e6edf3">KM1</text><text x="110" y="118" text-anchor="end" font-size="11" fill="#9aa7b4">STOP (NC)</text><text x="110" y="202" text-anchor="end" font-size="11" fill="#9aa7b4">START (NO)</text><text x="254" y="150" font-size="11" fill="#9aa7b4">holding contact</text><text x="254" y="168" font-size="11" fill="#9aa7b4">KM1 (NO)</text><circle cx="510" cy="62" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="510,62 510,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 510,273.5" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="540" cy="62" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="540,62 540,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 540,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="570" cy="62" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="570,62 570,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 570,273.5" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="510" y="50" text-anchor="middle" font-size="10.5" fill="#7d8a99">L1</text><text x="540" y="50" text-anchor="middle" font-size="10.5" fill="#7d8a99">L2</text><text x="570" y="50" text-anchor="middle" font-size="10.5" fill="#7d8a99">L3</text><text x="588" y="126" font-size="11" fill="#9aa7b4">power contacts</text><text x="588" y="144" font-size="11" fill="#9aa7b4">KM1</text><circle cx="540" cy="300" r="40" fill="#1c2230" stroke="#8896a6" stroke-width="2"/><text x="540" y="298" text-anchor="middle" font-size="15" font-weight="700" fill="#e6edf3">M</text><text x="540" y="318" text-anchor="middle" font-size="12" fill="#9aa7b4">3~</text><text x="540" y="358" text-anchor="middle" font-size="11" fill="#7d8a99">motor</text><polyline points="176,294 280,294 280,198 578,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="5 4"/><polyline points="247,198 280,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="5 4"/><text x="296" y="218" font-size="10.5" fill="#7d8a99">mechanical link</text><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="12s" repeatCount="indefinite"/><polyline points="60,62 150,62 150,92" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 150,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,164 240,164 240,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="164" r="3.2" fill="#3fb950"/><polyline points="510,62 510,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,62 540,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,62 570,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,92 150,103 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="150,176 150,187 161,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 172,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="240,176 240,187 251,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 262,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="510,176 510,187 521,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 532,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="540,176 540,187 551,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 562,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="570,176 570,187 581,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 592,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="124,114 150,114" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,105 124,123" fill="none" stroke="#f85149" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="124,198 150,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,189 124,207" fill="none" stroke="#3fb950" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><text x="592" y="304" font-size="11.5" font-weight="600" fill="#7d8a99">stopped</text><text x="350" y="384" text-anchor="middle" font-size="13.5" font-weight="700" fill="#9aa7b4">at rest: the coil is not energized</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="12s" repeatCount="indefinite"/><polyline points="60,62 150,62 150,92" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 150,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,164 240,164 240,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 150,276" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 240,252 150,252" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,312 150,346 60,346" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="164" r="3.2" fill="#3fb950"/><circle cx="150" cy="252" r="3.2" fill="#3fb950"/><polyline points="510,62 510,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 510,273.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,62 540,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 540,260" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,62 570,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 570,273.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,92 150,103 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="150,176 150,187 161,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 161,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="240,176 240,187 251,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 251,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="510,176 510,187 521,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 521,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="540,176 540,187 551,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 551,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="570,176 570,187 581,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 581,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="124,114 150,114" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,105 124,123" fill="none" stroke="#f85149" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="132,198 150,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="132,189 132,207" fill="none" stroke="#3fb950" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><text x="110" y="220" text-anchor="end" font-size="11" font-weight="600" fill="#3fb950">pressed</text><rect x="124" y="276" width="52" height="36" rx="4" fill="none" stroke="#3fb950" stroke-width="3"/><circle cx="540" cy="300" r="40" fill="none" stroke="#3fb950" stroke-width="3"/><text x="592" y="304" font-size="11.5" font-weight="700" fill="#3fb950">running</text><text x="350" y="384" text-anchor="middle" font-size="13.5" font-weight="700" fill="#3fb950">START pressed: the coil energizes and the contacts close</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="12s" repeatCount="indefinite"/><polyline points="60,62 150,62 150,92" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 150,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,164 240,164 240,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 150,276" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 240,252 150,252" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,312 150,346 60,346" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="164" r="3.2" fill="#3fb950"/><circle cx="150" cy="252" r="3.2" fill="#3fb950"/><polyline points="510,62 510,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 510,273.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,62 540,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 540,260" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,62 570,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 570,273.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,92 150,103 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="150,176 150,187 161,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 172,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="240,176 240,187 251,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 251,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="510,176 510,187 521,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 521,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="540,176 540,187 551,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 551,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="570,176 570,187 581,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 581,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="124,114 150,114" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,105 124,123" fill="none" stroke="#f85149" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="124,198 150,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,189 124,207" fill="none" stroke="#3fb950" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><rect x="124" y="276" width="52" height="36" rx="4" fill="none" stroke="#3fb950" stroke-width="3"/><circle cx="540" cy="300" r="40" fill="none" stroke="#3fb950" stroke-width="3"/><text x="592" y="304" font-size="11.5" font-weight="700" fill="#3fb950">running</text><text x="350" y="384" text-anchor="middle" font-size="13.5" font-weight="700" fill="#3fb950">START released: the holding contact keeps the circuit on</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="12s" repeatCount="indefinite"/><polyline points="60,62 150,62 150,92" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,62 510,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,62 540,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,62 570,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,92 150,103 161,103" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 172,109" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><polyline points="150,176 150,187 161,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 172,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="240,176 240,187 251,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 262,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="510,176 510,187 521,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 532,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="540,176 540,187 551,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 562,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="570,176 570,187 581,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 592,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="132,114 150,114" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="132,105 132,123" fill="none" stroke="#f85149" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="124,198 150,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,189 124,207" fill="none" stroke="#3fb950" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><text x="110" y="136" text-anchor="end" font-size="11" font-weight="600" fill="#f85149">pressed</text><text x="592" y="304" font-size="11.5" font-weight="600" fill="#7d8a99">stopped</text><text x="350" y="384" text-anchor="middle" font-size="13.5" font-weight="700" fill="#f85149">STOP pressed: the coil drops out and everything returns to rest</text></g></svg>
        <figcaption><b>Figure 2.</b> Start, holding and stop, animated. Pressing <b>start</b> energizes
        the coil, which closes its contacts: the three power contacts feed the motor and an auxiliary one
        <b>is placed in parallel with the pushbutton</b>. On release, that contact keeps the circuit on. The <b>stop</b>
        pushbutton, in series, breaks the holding circuit and everything returns to rest.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Element</th><th>Function</th><th>Practical detail</th></tr></thead>
          <tbody>
            <tr><td><b>Contactor</b></td><td>Switch operated by an electromagnet</td><td>Its coil (220 V, 24 V) is controlled with low-current pushbuttons. When the voltage is lost, it opens: hence the protection against restart.</td></tr>
            <tr><td><b>Auxiliary contacts</b></td><td>Signaling and holding</td><td>NO (normally open) and NC (normally closed). The NO in parallel with the start pushbutton is the <b>holding contact</b>.</td></tr>
            <tr><td><b>Thermal overload relay</b></td><td>Protecting the motor from overload</td><td>It is set to the motor’s nameplate current. Its NC contact is in series with the contactor coil. It also detects the loss of a phase.</td></tr>
            <tr><td><b>Motor protection circuit breaker</b></td><td>Thermal + magnetic in one device</td><td>Replaces the fuse + thermal relay combination and is adjusted with a dial.</td></tr>
            <tr><td><b>Pushbuttons</b></td><td>Start and stop commands</td><td><b>Start NO</b> (green) and <b>stop NC</b> (red). Stop is always normally closed: if the pushbutton wire is cut, the motor <b>stops</b>, which is the safe outcome.</td></tr>
            <tr><td><b>Interlock</b></td><td>Preventing impossible operations</td><td>In a reversing circuit, each contactor opens the other’s circuit with an NC contact: the two can never close together and cause a short circuit between phases.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Power diagram and control diagram</div>
        <p>They are drawn <b>separately</b>, and that separation is the key to understanding any industrial
        panel. The <b>power</b> diagram carries the three phases, the motor protection breaker, the main contacts of the
        contactor, the thermal overload relay and the motor: large currents and thick lines. The <b>control</b> diagram
        works with one phase and neutral (or 24 V) and contains pushbuttons, auxiliary contacts, the coil and the
        indicator lamps. The same contactor appears in both diagrams, identified with the same reference
        —KM1, for example. Drawing standards are covered in
        <a href="/en/publicaciones/mapa-electronica/temas/esquematicos">schematic circuit
        diagrams</a>.</p>
      </div>
    </section>

    <section id="laboratorio">
      <h2><span class="n">06</span>In the lab</h2>

      <div class="box lab">
        <div class="bt">Lab 1 · Measured voltage drop</div>
        <p>Set up a long run of thin cable (for example 30 m of 1 mm² on a reel) feeding a
        known load. Measure the voltage at the source and at the far end with the load connected and disconnected.
        Compare the difference with the calculated value. It is the check that the formula is not a paper
        formality.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 2 · Testing the RCD</div>
        <p>On a teaching board with a 30 mA RCD, press the test button and verify the
        trip. Then, with a calibrated high-value resistor between line and ground (for example 22 kΩ,
        which gives about 10 mA), check that it does <b>not</b> trip, and with 4.7 kΩ (47 mA) that it <b>does</b> trip. Measure the
        approximate time with a stopwatch. The whole lab is done on a protected teaching board and under
        supervision.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 3 · Start-stop with holding contact</div>
        <p>Wire the control circuit of Figure 2 with one contactor and two pushbuttons, without connecting the
        motor. Verify the holding contact, then remove the supply and restore it: the contactor
        must <b>not</b> pull in again on its own. Finally, add the NC contact of the thermal overload relay in series and
        simulate its trip.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 4 · Reversing with interlock</div>
        <p>With two contactors, wire the reversing circuit by swapping two phases on the second one. Add the
        electrical interlock—the NC of each in series with the other’s coil—and check that it is
        impossible to energize both at once. Only then connect the motor and test.</p>
      </div>

      <div class="box peligro">
        <div class="bt">The five golden rules</div>
        <ol style="margin:8px 0 0;padding-left:20px">
          <li><b>Disconnect</b> all voltage sources.</li>
          <li><b>Lock out</b> the disconnecting device and tag it.</li>
          <li><b>Verify</b> that voltage is absent with an instrument, and verify before and after that the
          instrument works.</li>
          <li><b>Ground and short-circuit</b> where applicable.</li>
          <li><b>Delimit and mark</b> the work area.</li>
        </ol>
        <p style="margin-top:10px">They are applied in that order and without skipping any. The third is the one most often
        omitted and the one that prevents the most accidents.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">07</span>Common mistakes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Symptom</th><th>Usual cause</th></tr></thead>
          <tbody>
            <tr><td>“It kept tripping, so I fitted a bigger breaker”</td><td>The cable was left unprotected. If the breaker keeps tripping, the circuit is overloaded or there is a fault: split the load or increase the cross-section, never enlarge the breaker.</td></tr>
            <tr><td>The RCD trips for no apparent reason</td><td>Real leakage accumulated from several devices (each switch-mode power supply contributes some), moisture in a junction box, or a neutral bonded to ground downstream.</td></tr>
            <tr><td>The RCD does not trip when the test button is pressed</td><td>It is faulty. Replace it: it cannot be repaired.</td></tr>
            <tr><td>You get a shock touching the enclosure of an appliance plugged into an outlet</td><td>Insulation fault without grounding. The appliance has voltage on its casing and waits for someone to touch it.</td></tr>
            <tr><td>The lamp at the far end of the shed is dimmer</td><td>Voltage drop from an insufficient cross-section on a long run.</td></tr>
            <tr><td>A motor’s breaker trips on starting</td><td>Wrong curve: a C or D curve is needed to tolerate the starting peak.</td></tr>
            <tr><td>The motor does not start and the thermal relay looks “fine”</td><td>Thermal overload relay tripped and not reset, or its NC contact open in the control circuit.</td></tr>
            <tr><td>When power comes back, the machines start by themselves</td><td>The control has no contactor holding circuit, just an ordinary switch. It is a dangerous situation, which is why control is always done with a holding contact.</td></tr>
            <tr><td>Short circuit when reversing the rotation</td><td>The interlock between the two contactors is missing.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">08</span>Self-assessment</h2>

      <details class="q"><summary>What does a thermal-magnetic breaker protect and what does an RCD protect?</summary>
        <div class="a"><p>The thermal-magnetic breaker protects <b>the conductor</b> against overload and short circuit. The
        RCD protects <b>the person</b> against currents diverted to ground. They are different
        functions and both are needed.</p></div></details>

      <details class="q"><summary>A 25 m, 20 A, single-phase 220 V circuit with 2.5 mm² cable: does it meet the voltage-drop limit?</summary>
        <div class="a"><p><math><mi>ΔV</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mo>×</mo><mn>25</mn><mo>×</mo><mn>20</mn><mo>×</mo><mn>0.0175</mn></mrow><mn>2.5</mn></mfrac><mo>=</mo><mfrac><mn>17.5</mn><mn>2.5</mn></mfrac><mo>=</mo><mstyle mathvariant="bold"><mn>7</mn><mspace width="0.25em"/><mtext>V</mtext></mstyle></math>, which is <b>3.18 %</b>.
        It exceeds the 3 % allowed: you have to move up to <b>4 mm²</b>, which brings the drop down to 4.4 V
        (2.0 %).</p></div></details>

      <details class="q"><summary>Why can’t you put a 25 A breaker on a 1.5 mm² cable?</summary>
        <div class="a"><p>Because that cable carries about 15 A: current above its
        limit could flow for hours without the protection acting, degrading the insulation until it causes a fire.
        The condition is <math><msub><mi>I</mi><mi>load</mi></msub><mo>≤</mo><msub><mi>I</mi><mi>protection</mi></msub><mo>≤</mo><msub><mi>I</mi><mi>allowable</mi></msub></math>.</p></div></details>

      <details class="q"><summary>What is the difference between curves B, C and D?</summary>
        <div class="a"><p>The <b>magnetic</b> trip threshold: B between 3 and 5 times the rated current, C between 5 and
        10, D between 10 and 20. The larger the starting peak of the load, the higher the
        curve must be.</p></div></details>

      <details class="q"><summary>How does an RCD detect a leakage?</summary>
        <div class="a"><p>It adds up magnetically, in a toroid, the current going in and the current coming back. If they are
        equal, the resulting field is zero. If return current is missing, a field appears that induces a
        voltage in a sensing winding and trips the mechanism.</p></div></details>

      <details class="q"><summary>Does an RCD protect if there is no grounding?</summary>
        <div class="a"><p>Yes, when the current goes to ground <b>through the person</b>: it detects the
        imbalance and trips. What is lost without grounding is <b>early</b> detection of the fault:
        with grounding, the leakage occurs as soon as the line touches the casing, and nobody has to touch it.</p></div></details>

      <details class="q"><summary>Why is the stop pushbutton normally closed?</summary>
        <div class="a"><p>So that any break in the pushbutton wiring—a cut wire, a loose
        contact—causes the motor to <b>stop</b> rather than making it impossible to stop. This is the fail-safe
        design criterion.</p></div></details>

      <details class="q"><summary>What is the holding contact in a control circuit?</summary>
        <div class="a"><p>An NO auxiliary contact of the contactor itself connected <b>in parallel</b> with the
        start pushbutton. When the coil is energized, that contact closes and keeps the circuit on
        even after the pushbutton is released. Because it depends on the coil voltage, after a power outage the
        motor does not restart on its own.</p></div></details>

      <details class="q"><summary>What is the interlock between two contactors for?</summary>
        <div class="a"><p>To prevent both from closing at the same time. In a reversing circuit that would
        short-circuit two phases: each contactor opens the other’s coil circuit with an NC
        contact.</p></div></details>

      <details class="q"><summary>How often should an RCD be tested, and why?</summary>
        <div class="a"><p><b>Once a month</b>, with its test button. It is an electromechanical mechanism
        that can jam over time without warning, and the only way to know it still works is
        to make it trip.</p></div></details>
    </section>

    <div class="nav2">
      <a href="/en/publicaciones/mapa-electronica/temas/circuitos-trifasicos">
        <div class="dir">← Previous topic</div>
        <div class="tt">Three-phase circuits</div>
      </a>
      <a class="r" href="/en/publicaciones/mapa-electronica/temas/transformadores">
        <div class="dir">Next topic →</div>
        <div class="tt">Transformers</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Development of the topic <b>“Electrical installations”</b> of <b>Electrical Technology II</b> (Year 5), based on the
  “Curriculum Proposal – Second Cycle of the Technical-Vocational Track, Secondary Education –
  Electronics,” Ministry of Education of the Province of Córdoba, DGETyFP. The specific requirements for
  cross-sections, protections and diagrams come from the <b>AEA 90364 Regulation</b>, which is the document
  to consult for any real installation.
  <a href="/en/publicaciones/mapa-electronica">Back to the Topic Map</a> ·
  <a href="/en">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
