<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Electrical protection · Industrial Installations · Catto</title>
<meta name="description" content="Direct and indirect contact, TT, TN and IT earthing systems, line protection against overload and short circuit, B, C and D trip curves, breaking capacity, selectivity between protection devices and surge arresters. A topic of Industrial Installations, Year 6.">
<link rel="canonical" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/proteccion-electrica">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/proteccion-electrica">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/proteccion-electrica">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/proteccion-electrica">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/en"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up up-mapa" href="/en/publicaciones/mapa-electronica">Electronics</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/en/#t=/en/publicaciones/mapa-electronica/temas/proteccion-electrica">Industrial Installations (year 6)</a>
    <span class="sep">|</span>
    <a class="up up-mapa up-el" href="/en/publicaciones/mapa-electricidad">Electricity</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/en/#t=/en/publicaciones/mapa-electronica/temas/proteccion-electrica">Electrical Installations I and 3 more (year 4)</a>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">On this page</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb"><span class="ca">Electronics</span><span class="mt">Industrial Installations</span> · 168 h · Topic 4 of 7</div>
    <div class="crumb crumb-el"><span class="ca el">Electricity</span><span class="mt">Electrical Installations I</span> (year 4) · <span class="mt">Electrical Installations II</span> (year 5) · <span class="mt">Electrical Installations III</span> (year 6) · <span class="mt">Electrical Installations IV</span> (year 7)</div>
    <h1>Electrical protection</h1>
    <p class="lead">There are two different things to protect, and confusing them is the costliest conceptual
    mistake in the trade: the <b>installation</b>, which is protected against overloads and short circuits, and
    <b>people</b>, who are protected against contact with current. Each has its own device, and neither
    replaces the other.</p>
    <div class="chips">
      <span class="chip hi">Indirect contact</span>
      <span class="chip">TT / TN systems</span>
      <span class="chip">Trip curves</span>
      <span class="chip">Selectivity</span>
    </div>
    <hr class="rule">

    <div class="box key">
      <div class="bt">Where we start from</div>
      <p>The principle of the thermal-magnetic breaker, the residual-current device (RCD) and grounding is
      developed in
      <a href="/en/publicaciones/mapa-electronica/temas/instalaciones-electricas">electrical installations</a>.
      Here we go deeper into what decides a real project: <b>earthing systems</b>, the
      <b>curves</b>, <b>breaking capacity</b>, <b>selectivity</b> and <b>overvoltages</b>.</p>
    </div>

    <section id="contactos">
      <h2><span class="n">01</span>Direct and indirect contact</h2>
      <figure>
        <svg viewBox="0 0 700 360" role="img" aria-label="Direct contact, indirect contact and RCD action" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><circle cx="76" cy="112" r="28" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><path d="M76 112 c4 -10 8 -10 12 0 s8 10 12 0" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" transform="translate(-12 0)"/><text x="76" y="188" text-anchor="middle" font-size="10.5" fill="#9aa7b4">mains 220 V</text><polyline points="76,84 330,84 425,84 425,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="76,140 425,140 425,132" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="76" cy="84" r="3.2" fill="#8896a6"/><polyline points="76,84 22,84 22,250" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="100" y="76" font-size="10.5" fill="#9aa7b4">neutral</text><text x="100" y="158" font-size="10.5" fill="#9aa7b4">line</text><text x="30" y="232" font-size="10.5" fill="#9aa7b4">neutral to ground</text><polyline points="22,250 678,250" fill="none" stroke="#9aa7b4" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="30,250 25,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="46,250 41,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="62,250 57,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,250 73,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="94,250 89,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="110,250 105,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="126,250 121,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="142,250 137,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="158,250 153,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="174,250 169,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="190,250 185,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="206,250 201,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="222,250 217,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="238,250 233,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="254,250 249,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="270,250 265,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="286,250 281,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="302,250 297,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="318,250 313,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="334,250 329,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="350,250 345,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="366,250 361,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="382,250 377,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="398,250 393,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="414,250 409,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="430,250 425,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="446,250 441,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="462,250 457,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="478,250 473,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="494,250 489,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,250 505,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="526,250 521,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="542,250 537,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="558,250 553,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="574,250 569,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="590,250 585,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="606,250 601,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="622,250 617,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="638,250 633,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="654,250 649,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="670,250 665,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><text x="30" y="274" font-size="10.5" fill="#9aa7b4">ground</text><text x="674" y="28" text-anchor="end" font-size="11" fill="#7d8a99">TT system</text><polyline points="340,200 340,250" fill="none" stroke="#c8d2dd" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,200 510,250" fill="none" stroke="#c8d2dd" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><rect x="330" y="60" width="190" height="140" rx="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="330,84 425,84 425,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="330,140 425,140 425,132" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="425" cy="112" r="20" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><text x="425" y="117" text-anchor="middle" font-size="14" font-weight="700" fill="#e6edf3">M</text><text x="330" y="50" font-size="10.5" fill="#9aa7b4">metal housing</text><g opacity="0"><text x="26" y="28" font-size="13.5" font-weight="700" fill="#f85149">Direct contact</text><text x="26" y="300" font-size="11" fill="#9aa7b4">A normally live part is touched. It is prevented with insulation, enclosures and barriers.</text><circle cx="190" cy="176" r="9" fill="none" stroke="#e6edf3" stroke-width="2"/><polyline points="190,185 190,222 178,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="190,222 202,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="190,192 214,172" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="214,140 214,164" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="214" cy="168" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><circle cx="214" cy="140" r="3.2" fill="#8896a6"/><text x="228" y="164" font-size="10.5" fill="#f85149">live part</text><polyline points="76,140 214,140" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="214,140 214,172 190,192 190,222 202,250 22,250 22,84 76,84" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle r="4.5" fill="#f85149"><animateMotion path="M76 140 L214 140 L214 172 L190 192 L190 222 L202 250 L22 250 L22 84 L76 84" dur="3.31s" repeatCount="indefinite"/></circle><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="13.5s" repeatCount="indefinite"/></g><g opacity="0"><text x="26" y="28" font-size="13.5" font-weight="700" fill="#f85149">Indirect contact without protection</text><text x="26" y="300" font-size="11" fill="#9aa7b4">An insulation fault puts voltage on the housing. Whoever touches it closes the circuit through the ground.</text><circle cx="556" cy="176" r="9" fill="none" stroke="#e6edf3" stroke-width="2"/><polyline points="556,185 556,222 544,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,222 568,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,192 520,172" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="362,140 368,145 356,155 368,165 356,175 368,185 356,195 362,200" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="374" y="168" font-size="10.5" fill="#f85149">insulation</text><text x="374" y="186" font-size="10.5" fill="#f85149">fault</text><circle cx="362" cy="140" r="3.2" fill="#f85149"/><polyline points="76,140 362,140" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="362,200 520,200 520,172" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,172 556,192 556,222 568,250 22,250 22,84 76,84" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle r="4.5" fill="#f85149"><animateMotion path="M76 140 L362 140 L362 200 L520 200 L520 172 L556 192 L556 222 L568 250 L22 250 L22 84 L76 84" dur="7.0s" repeatCount="indefinite"/></circle><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="13.5s" repeatCount="indefinite"/></g><g opacity="0"><text x="26" y="28" font-size="13.5" font-weight="700" fill="#3fb950">With protective conductor and RCD</text><text x="26" y="300" font-size="11" fill="#9aa7b4">The fault current flows through the PE, the RCD detects the imbalance and trips within milliseconds.</text><circle cx="556" cy="176" r="9" fill="none" stroke="#e6edf3" stroke-width="2"/><polyline points="556,185 556,222 544,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,222 568,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,192 520,172" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="362,140 368,145 356,155 368,165 356,175 368,185 356,195 362,200" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="374" y="168" font-size="10.5" fill="#3fb950">insulation</text><text x="374" y="186" font-size="10.5" fill="#3fb950">fault</text><circle cx="362" cy="140" r="3.2" fill="#3fb950"/><polyline points="76,140 362,140" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="362,200 410,200 410,250 22,250 22,84 76,84" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="410" cy="200" r="3.2" fill="#3fb950"/><circle cx="410" cy="250" r="3.2" fill="#3fb950"/><text x="422" y="216" font-size="10.5" fill="#3fb950">protective</text><text x="422" y="234" font-size="10.5" fill="#3fb950">conductor</text><circle r="4.5" fill="#3fb950"><animateMotion path="M76 140 L362 140 L362 200 L410 200 L410 250 L22 250 L22 84 L76 84" dur="5.26s" repeatCount="indefinite"/></circle><rect x="150" y="62" width="86" height="100" rx="6" fill="#1c2230" stroke="#3fb950" stroke-width="1.8"/><text x="193" y="108" text-anchor="middle" font-size="11" font-weight="700" fill="#3fb950">RCD</text><text x="193" y="126" text-anchor="middle" font-size="11" font-weight="700" fill="#3fb950">30 mA</text><polyline points="76,84 150,84" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="236,84 330,84" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="13.5s" repeatCount="indefinite"/></g><text x="26" y="332" font-size="10.5" fill="#7d8a99">The thermal-magnetic breaker does not protect people: in a TT system the fault current is too low to make it trip,</text><text x="26" y="350" font-size="10.5" fill="#7d8a99">and more than enough to be lethal. That is the reason the RCD exists.</text></svg>
        <figcaption><b>Figure 1.</b> The path of the current, animated. In direct contact a part that normally
        carries voltage is touched; in indirect contact, a metal housing that <b>should not</b> be live and
        is, because of an insulation fault.</figcaption>
      </figure>

      <div class="g2">
        <div class="box peligro">
          <div class="bt">Direct contact</div>
          <p>Touching a live conductor. It is prevented with <b>insulation</b>, <b>enclosures</b>, barriers and
          clearances, and with safety extra-low voltage where appropriate.</p>
          <p style="margin-top:8px">The 30 mA RCD is an <b>additional protection</b> in this case:
          it reduces the severity, but it does not prevent the contact or replace the insulation.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--warn)">Indirect contact</div>
          <p>Touching an exposed metal part that has become live because of an insulation fault. It is prevented with
          <b>grounding</b> of the exposed metal parts plus a device that <b>automatically cuts</b> the
          supply when the fault appears, or with double insulation.</p>
          <p style="margin-top:8px">This is the protection that is most neglected and the one that prevents the most deaths:
          the fault exists even if nobody notices anything, until someone touches.</p>
        </div>
      </div>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Current through the body</th><th>Effect on a person</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>1 mA</b></td><td>Threshold of perception: tingling.</td></tr>
            <tr><td class="c"><b>10 mA</b></td><td>Muscle contraction: the conductor can no longer be released.</td></tr>
            <tr><td class="c"><b>30 mA</b></td><td>Difficulty breathing. It is the trip value of the general-purpose RCD.</td></tr>
            <tr><td class="c"><b>50 mA and more</b></td><td>Risk of ventricular fibrillation, which is the usual cause of death by electrocution.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">The permissible touch voltage</div>
        <p>The regulatory criterion is that no exposed metal part may be more than <b>24 V</b> above ground
        under normal humidity conditions: this is the value adopted by the AEA 90364 regulations in Argentina (the IEC standard uses 50 V in dry environments and 25 V in wet ones). From this comes the condition on grounding: the resistance
        of the electrode multiplied by the RCD trip current must stay below that
        value. With a 30 mA RCD, that product is met with plenty of margin, but that <b>does not authorize</b>
        a poor ground connection: if the RCD fails, the ground is the only barrier
        left.</p>
      </div>
    </section>

    <section id="esquemas">
      <h2><span class="n">02</span>Earthing systems</h2>
      <p>The first letter indicates how the <b>source</b> is grounded; the second, how the
      <b>exposed metal parts</b> of the installation are grounded.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">System</th><th>How it works</th><th>Where it is used</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>TT</b></td><td>Transformer neutral to ground; exposed metal parts to a <b>separate, independent</b> ground. The fault current returns through the ground and is low: only the RCD detects it.</td><td>It is the system of home distribution in Argentina.</td></tr>
            <tr><td class="c"><b>TN-S</b></td><td>Exposed metal parts connected to the source neutral by a <b>separate</b> protective conductor. The fault is practically a short circuit: the thermal-magnetic breaker acts, and very quickly.</td><td>Industry and large installations with their own transformer.</td></tr>
            <tr><td class="c"><b>TN-C</b></td><td>Neutral and protective functions in a <b>single</b> conductor. Economical, but any break in that conductor puts voltage on all the exposed metal parts.</td><td>Falling out of use in new installations. Does not allow an RCD.</td></tr>
            <tr><td class="c"><b>IT</b></td><td>Source isolated from ground. The first fault does not produce dangerous current: a monitor signals it and it is repaired without interrupting service.</td><td>Operating rooms, processes that cannot be interrupted, vessels.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Why the RCD is essential in a dwelling</div>
        <p>In a <b>TT</b> system, the current of a ground fault has to close through the ground,
        passing through the resistance of the installation’s own grounding plus that of the utility’s neutral. That
        current is usually only a few amperes: <b>far too little to make the thermal-magnetic breaker trip</b>, and
        more than enough to kill someone. The only device that detects it is the RCD. In a
        TN system, on the other hand, the same fault is almost a short circuit and the thermal-magnetic breaker acts on its own.</p>
      </div>
    </section>

    <section id="curvas">
      <h2><span class="n">03</span>Curves, breaking capacity and selectivity</h2>
      <figure>
        <svg viewBox="0 0 700 340" role="img" aria-label="B, C and D trip curves of a thermal-magnetic breaker" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><text x="96" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">1</text><polyline points="173.4,76 173.4,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="173.4" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">2</text><polyline points="218.7,76 218.7,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="218.7" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">3</text><polyline points="275.8,76 275.8,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="275.8" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">5</text><polyline points="353.3,76 353.3,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="353.3" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">10</text><polyline points="430.7,76 430.7,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="430.7" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">20</text><polyline points="476,76 476,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="476" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">30</text><text x="88" y="255.5" text-anchor="end" font-size="9.5" fill="#9aa7b4">1 ms</text><polyline points="96,226.9 476,226.9" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="230.4" text-anchor="end" font-size="9.5" fill="#9aa7b4">10 ms</text><polyline points="96,201.7 476,201.7" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="205.2" text-anchor="end" font-size="9.5" fill="#9aa7b4">0.1 s</text><polyline points="96,176.6 476,176.6" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="180.1" text-anchor="end" font-size="9.5" fill="#9aa7b4">1 s</text><polyline points="96,151.4 476,151.4" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="154.9" text-anchor="end" font-size="9.5" fill="#9aa7b4">10 s</text><polyline points="96,131.9 476,131.9" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="135.4" text-anchor="end" font-size="9.5" fill="#9aa7b4">1 min</text><polyline points="96,106.7 476,106.7" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="110.2" text-anchor="end" font-size="9.5" fill="#9aa7b4">10 min</text><polyline points="96,87.2 476,87.2" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="90.7" text-anchor="end" font-size="9.5" fill="#9aa7b4">1 h</text><polyline points="96,76 96,252 476,252" fill="none" stroke="#9aa7b4" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="286" y="290" text-anchor="middle" font-size="10.5" fill="#9aa7b4">multiples of the rated current (I<tspan dy="3" font-size="0.76em">n</tspan><tspan dy="-3">)</tspan></text><text x="20" y="46" font-size="10.5" fill="#9aa7b4">trip time</text><text x="104" y="66" font-size="10.5" fill="#7d8a99">thermal zone: bimetallic</text><text x="476" y="66" text-anchor="end" font-size="10.5" fill="#7d8a99">magnetic zone: electromagnet</text><polyline points="109.2,76 109.4,81.2 109.5,84.3 109.7,87.5 109.9,90.5 110.1,93.4 110.4,96 110.8,98.5 111.7,102.8 112.7,106.6 114,109.9 115.4,112.9 117.1,115.5 118.9,118 121,120.2 123.2,122.3 125.6,124.3 128.1,126.1 130.8,127.8 133.7,129.5 136.7,131 139.8,132.5 143,134 146.4,135.3 149.8,136.7 153.3,138 156.9,139.2 160.6,140.4 164.3,141.6 168.1,142.8 171.9,143.9 175.8,145 179.7,146.1 183.6,147.1 187.5,148.1 191.4,149.2 195.4,150.1 199.3,151.1 203.2,152.1 207.2,153 211.1,153.8 215,154.7 218.9,155.5 222.8,156.2 226.7,157 230.5,157.7 234.3,158.4 238.1,159 241.9,159.7 245.6,160.3 249.3,160.9 253,161.5 256.7,162.1 260.3,162.7 263.9,163.2 267.4,163.8 271,164.3 274.5,164.9 277.9,165.4 281.4,165.9 284.8,166.4 288.1,166.9 291.5,167.4 294.8,167.9 298.1,168.4 301.3,168.9 304.5,169.3 307.7,169.8 310.8,170.3 314,170.7 317.1,171.2 320.1,171.6 323.1,172.1 326.1,172.5 329.1,172.9 332.1,173.4 335,173.8 337.9,174.2 340.7,174.6 343.6,175.1 346.4,175.5 349.1,175.9 351.9,176.3 353.3,176.5" fill="none" stroke="#586577" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="136.7,76 136.9,80.3 137.1,83 137.4,85.9 137.7,88.7 138.1,91.4 138.6,93.9 139.9,98.5 141.4,102.5 143.2,106 145.4,109.1 147.9,111.9 150.6,114.5 153.6,116.9 156.9,119.1 160.4,121.2 164.1,123.1 168.1,125 172.2,126.7 176.4,128.4 180.8,130 185.3,131.6 189.9,133.1 192.3,133.8 197,135.3 199.4,136 204.2,137.3 206.7,138 211.6,139.2 216.5,140.4 221.4,141.5 223.9,142 228.8,143 233.7,144 236.2,144.5 241.1,145.4 246,146.3 250.8,147.1 255.6,147.9 260.4,148.7 265.2,149.4 269.9,150.2 274.6,150.9 279.2,151.6 283.8,152.3 288.3,153 292.8,153.6 297.2,154.3 301.6,155 305.9,155.6 310.2,156.2 314.4,156.9 318.6,157.5 322.8,158.1 326.8,158.7 330.9,159.3 334.9,159.9 338.8,160.4 342.7,161 346.5,161.6 350.3,162.1 354.1,162.7 357.8,163.2 361.5,163.8 365.1,164.3 368.7,164.8 372.2,165.3 375.7,165.8 379.1,166.3 382.5,166.8 385.9,167.3 389.2,167.8 392.5,168.3 395.8,168.8 399,169.3 402.2,169.7 405.3,170.2 408.4,170.6 411.5,171.1 414.5,171.5 417.6,172 420.5,172.4 423.5,172.8 426.4,173.3 429.3,173.7 430.7,173.9" fill="none" stroke="#586577" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="218.7,155.4 218.7,252" fill="none" stroke="#3fb950" stroke-width="1.2" opacity=".4"/><polyline points="275.8,151.1 275.8,252" fill="none" stroke="#3fb950" stroke-width="1.2" opacity=".4"/><polyline points="275.8,165.1 275.8,252" fill="none" stroke="#58a6ff" stroke-width="1.2" opacity=".4"/><polyline points="353.3,162.5 353.3,252" fill="none" stroke="#58a6ff" stroke-width="1.2" opacity=".4"/><polyline points="353.3,176.5 353.3,252" fill="none" stroke="#a371f7" stroke-width="1.2" opacity=".4"/><polyline points="430.7,173.9 430.7,252" fill="none" stroke="#a371f7" stroke-width="1.2" opacity=".4"/><circle cx="109.7" cy="87.2" r="3.5" fill="#1c2230" stroke="#e6edf3" stroke-width="1.4"/><circle cx="137.5" cy="87.2" r="3.5" fill="#1c2230" stroke="#e6edf3" stroke-width="1.4"/><polyline points="200.6,131.9 200.6,176.6" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="196.6,131.9 204.6,131.9" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="196.6,176.6 204.6,176.6" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="504" y="226" font-size="10" fill="#7d8a99">Standard test (IEC 60898-1)</text><circle cx="509" cy="242" r="3.5" fill="#1c2230" stroke="#e6edf3" stroke-width="1.4"/><text x="520" y="246" font-size="10.5" fill="#9aa7b4">1.13 I<tspan dy="3" font-size="0.76em">n</tspan><tspan dy="-3">: no trip within 1 h</tspan></text><circle cx="509" cy="262" r="3.5" fill="#1c2230" stroke="#e6edf3" stroke-width="1.4"/><text x="520" y="266" font-size="10.5" fill="#9aa7b4">1.45 I<tspan dy="3" font-size="0.76em">n</tspan><tspan dy="-3">: trips within 1 h</tspan></text><polyline points="509,277 509,287" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="505,277 513,277" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="505,287 513,287" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="520" y="286" font-size="10.5" fill="#9aa7b4">2.55 I<tspan dy="3" font-size="0.76em">n</tspan><tspan dy="-3">: 1 to 60 s (up to 32 A)</tspan></text><text x="26" y="314" font-size="10.5" fill="#7d8a99">Left: the bimetallic element acts, with a delay proportional to the overload; right: the electromagnet,</text><text x="26" y="332" font-size="10.5" fill="#7d8a99">in milliseconds. What sets the three curves apart is where that instantaneous zone begins.</text><g opacity="0"><polygon points="109.2,76.0 109.3,79.6 109.4,82.6 109.6,85.7 109.8,88.8 110.0,91.7 110.3,94.5 110.6,97.0 111.1,100.4 111.8,103.5 112.6,106.3 113.5,108.8 114.5,111.1 116.0,113.9 117.7,116.5 119.6,118.8 121.7,120.9 123.9,123.0 126.3,124.8 128.9,126.6 131.6,128.3 133.8,129.5 136.0,130.7 139.0,132.2 141.4,133.2 143.8,134.3 146.3,135.3 148.8,136.3 151.4,137.3 154.0,138.2 156.7,139.1 159.4,140.0 162.1,140.9 164.9,141.8 167.7,142.6 170.5,143.5 173.3,144.3 176.2,145.1 179.1,145.9 181.9,146.7 184.8,147.5 187.7,148.2 190.6,149.0 193.6,149.7 196.5,150.4 199.4,151.1 202.3,151.8 205.2,152.5 208.1,153.2 211.0,153.8 213.9,154.4 216.8,155.0 218.7,155.4 218.7,252 275.8,252 275.8,151.1 273.6,150.8 270.3,150.2 267.0,149.7 263.6,149.2 260.3,148.7 256.9,148.1 253.5,147.5 250.0,147.0 246.6,146.4 243.2,145.8 239.7,145.1 236.2,144.5 232.7,143.8 229.2,143.1 225.8,142.4 222.3,141.7 218.8,140.9 215.3,140.1 211.8,139.3 208.3,138.4 204.9,137.5 201.5,136.5 198.1,135.6 194.7,134.6 191.4,133.5 188.1,132.5 184.8,131.4 181.6,130.3 178.5,129.2 175.4,128.0 172.4,126.8 169.5,125.6 166.6,124.3 163.9,123.0 161.2,121.6 158.7,120.2 156.2,118.7 153.9,117.1 151.8,115.4 149.7,113.7 147.8,111.8 146.0,109.9 144.4,107.7 142.9,105.4 141.6,103.0 140.5,100.2 139.5,97.3 138.6,94.0 138.0,90.4 137.6,87.8 137.3,85.1 137.0,82.4 136.8,78.7 136.7,76.0" fill="#3fb950" fill-opacity=".14" stroke="none"/><rect x="275.8" y="76" width="200.2" height="176" fill="#3fb950" fill-opacity=".07"/><polyline points="109.2,76 109.3,79.6 109.4,82.6 109.6,85.7 109.8,88.8 110,91.7 110.3,94.5 110.6,97 111.1,100.4 111.8,103.5 112.6,106.3 113.5,108.8 114.5,111.1 116,113.9 117.7,116.5 119.6,118.8 121.7,120.9 123.9,123 126.3,124.8 128.9,126.6 131.6,128.3 133.8,129.5 136,130.7 139,132.2 141.4,133.2 143.8,134.3 146.3,135.3 148.8,136.3 151.4,137.3 154,138.2 156.7,139.1 159.4,140 162.1,140.9 164.9,141.8 167.7,142.6 170.5,143.5 173.3,144.3 176.2,145.1 179.1,145.9 181.9,146.7 184.8,147.5 187.7,148.2 190.6,149 193.6,149.7 196.5,150.4 199.4,151.1 202.3,151.8 205.2,152.5 208.1,153.2 211,153.8 213.9,154.4 216.8,155 218.7,155.4 218.7,252" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="136.7,76 136.8,78.7 137,82.4 137.3,85.1 137.6,87.8 138,90.4 138.6,94 139.5,97.3 140.5,100.2 141.6,103 142.9,105.4 144.4,107.7 146,109.9 147.8,111.8 149.7,113.7 151.8,115.4 153.9,117.1 156.2,118.7 158.7,120.2 161.2,121.6 163.9,123 166.6,124.3 169.5,125.6 172.4,126.8 175.4,128 178.5,129.2 181.6,130.3 184.8,131.4 188.1,132.5 191.4,133.5 194.7,134.6 198.1,135.6 201.5,136.5 204.9,137.5 208.3,138.4 211.8,139.3 215.3,140.1 218.8,140.9 222.3,141.7 225.8,142.4 229.2,143.1 232.7,143.8 236.2,144.5 239.7,145.1 243.2,145.8 246.6,146.4 250,147 253.5,147.5 256.9,148.1 260.3,148.7 263.6,149.2 267,149.7 270.3,150.2 273.6,150.8 275.8,151.1 275.8,252" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#3fb950"><animateMotion path="M136.7 76.0 L136.8 78.7 L137.0 82.4 L137.3 85.1 L137.6 87.8 L138.0 90.4 L138.6 94.0 L139.5 97.3 L140.5 100.2 L141.6 103.0 L142.9 105.4 L144.4 107.7 L146.0 109.9 L147.8 111.8 L149.7 113.7 L151.8 115.4 L153.9 117.1 L156.2 118.7 L158.7 120.2 L161.2 121.6 L163.9 123.0 L166.6 124.3 L169.5 125.6 L172.4 126.8 L175.4 128.0 L178.5 129.2 L181.6 130.3 L184.8 131.4 L188.1 132.5 L191.4 133.5 L194.7 134.6 L198.1 135.6 L201.5 136.5 L204.9 137.5 L208.3 138.4 L211.8 139.3 L215.3 140.1 L218.8 140.9 L222.3 141.7 L225.8 142.4 L229.2 143.1 L232.7 143.8 L236.2 144.5 L239.7 145.1 L243.2 145.8 L246.6 146.4 L250.0 147.0 L253.5 147.5 L256.9 148.1 L260.3 148.7 L263.6 149.2 L267.0 149.7 L270.3 150.2 L273.6 150.8 L275.8 151.1 L275.8 252" dur="4.5s" repeatCount="indefinite"/></circle><text x="508" y="82" font-size="13.5" font-weight="700" fill="#3fb950">Curve B</text><text x="508" y="104" font-size="10.5" fill="#7d8a99">Magnetic trip</text><text x="508" y="126" font-size="12.5" font-weight="700" fill="#3fb950">3 to 5 · I<tspan dy="3" font-size="0.76em">n</tspan></text><text x="508" y="156" font-size="11" fill="#e6edf3">Resistive loads and long</text><text x="508" y="174" font-size="11" fill="#e6edf3">cables: lighting, heating,</text><text x="508" y="192" font-size="11" fill="#e6edf3">outlets.</text><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="13.5s" repeatCount="indefinite"/></g><g opacity="0"><polygon points="109.2,76.0 109.3,78.6 109.4,82.5 109.6,86.9 109.9,91.1 110.3,94.9 110.8,98.3 111.3,101.4 112.0,104.1 112.7,106.7 114.0,110.1 115.5,113.1 117.3,115.8 119.2,118.3 121.3,120.6 123.6,122.7 126.1,124.7 128.8,126.5 131.6,128.3 134.6,130.0 137.7,131.5 141.0,133.1 144.3,134.5 146.7,135.5 150.2,136.8 152.6,137.7 155.1,138.6 157.5,139.4 160.1,140.3 162.6,141.1 165.2,141.9 167.8,142.7 170.4,143.5 173.0,144.2 175.7,145.0 178.3,145.7 181.0,146.4 183.7,147.2 186.4,147.9 189.1,148.6 191.8,149.2 194.5,149.9 197.2,150.6 199.9,151.3 202.6,151.9 205.3,152.5 208.0,153.2 210.7,153.7 213.4,154.3 216.0,154.9 218.7,155.4 221.4,156.0 224.0,156.5 226.7,157.0 229.3,157.5 232.0,157.9 234.6,158.4 237.2,158.9 239.8,159.3 242.3,159.8 244.9,160.2 247.5,160.6 250.0,161.0 252.5,161.4 255.0,161.8 257.5,162.2 260.0,162.6 262.5,163.0 265.0,163.4 268.6,164.0 272.2,164.5 275.8,165.1 275.8,252 353.3,252 353.3,162.5 350.6,162.2 348.0,161.8 345.3,161.4 342.6,161.0 339.8,160.6 337.1,160.2 334.3,159.8 331.5,159.4 328.6,158.9 325.8,158.5 322.9,158.1 320.0,157.7 317.1,157.2 314.1,156.8 311.2,156.4 308.2,155.9 305.1,155.5 302.1,155.0 299.0,154.6 295.9,154.1 292.8,153.7 289.6,153.2 286.5,152.7 283.3,152.2 280.1,151.7 276.8,151.2 273.5,150.7 270.3,150.2 267.0,149.7 263.6,149.2 260.3,148.7 256.9,148.1 253.5,147.6 250.1,147.0 246.7,146.4 243.3,145.8 239.8,145.2 236.4,144.5 232.9,143.9 229.5,143.2 226.0,142.5 222.5,141.7 219.1,141.0 215.6,140.2 212.1,139.3 208.7,138.5 205.3,137.6 201.9,136.7 198.5,135.7 195.1,134.7 191.8,133.7 188.5,132.6 185.3,131.6 182.1,130.5 179.0,129.4 175.9,128.2 172.9,127.1 170.0,125.8 167.2,124.6 164.4,123.3 161.7,121.9 159.2,120.5 156.8,119.0 154.4,117.5 152.2,115.8 150.2,114.1 148.2,112.3 146.5,110.4 144.8,108.3 143.3,106.1 142.0,103.7 140.8,101.0 139.7,98.1 138.9,95.0 138.1,91.5 137.6,87.7 137.1,83.6 136.9,79.8 136.7,76.0" fill="#58a6ff" fill-opacity=".14" stroke="none"/><rect x="353.3" y="76" width="122.7" height="176" fill="#58a6ff" fill-opacity=".07"/><polyline points="109.2,76 109.3,78.6 109.4,82.5 109.6,86.9 109.9,91.1 110.3,94.9 110.8,98.3 111.3,101.4 112,104.1 112.7,106.7 114,110.1 115.5,113.1 117.3,115.8 119.2,118.3 121.3,120.6 123.6,122.7 126.1,124.7 128.8,126.5 131.6,128.3 134.6,130 137.7,131.5 141,133.1 144.3,134.5 146.7,135.5 150.2,136.8 152.6,137.7 155.1,138.6 157.5,139.4 160.1,140.3 162.6,141.1 165.2,141.9 167.8,142.7 170.4,143.5 173,144.2 175.7,145 178.3,145.7 181,146.4 183.7,147.2 186.4,147.9 189.1,148.6 191.8,149.2 194.5,149.9 197.2,150.6 199.9,151.3 202.6,151.9 205.3,152.5 208,153.2 210.7,153.7 213.4,154.3 216,154.9 218.7,155.4 221.4,156 224,156.5 226.7,157 229.3,157.5 232,157.9 234.6,158.4 237.2,158.9 239.8,159.3 242.3,159.8 244.9,160.2 247.5,160.6 250,161 252.5,161.4 255,161.8 257.5,162.2 260,162.6 262.5,163 265,163.4 268.6,164 272.2,164.5 275.8,165.1 275.8,252" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="136.7,76 136.9,79.8 137.1,83.6 137.6,87.7 138.1,91.5 138.9,95 139.7,98.1 140.8,101 142,103.7 143.3,106.1 144.8,108.3 146.5,110.4 148.2,112.3 150.2,114.1 152.2,115.8 154.4,117.5 156.8,119 159.2,120.5 161.7,121.9 164.4,123.3 167.2,124.6 170,125.8 172.9,127.1 175.9,128.2 179,129.4 182.1,130.5 185.3,131.6 188.5,132.6 191.8,133.7 195.1,134.7 198.5,135.7 201.9,136.7 205.3,137.6 208.7,138.5 212.1,139.3 215.6,140.2 219.1,141 222.5,141.7 226,142.5 229.5,143.2 232.9,143.9 236.4,144.5 239.8,145.2 243.3,145.8 246.7,146.4 250.1,147 253.5,147.6 256.9,148.1 260.3,148.7 263.6,149.2 267,149.7 270.3,150.2 273.5,150.7 276.8,151.2 280.1,151.7 283.3,152.2 286.5,152.7 289.6,153.2 292.8,153.7 295.9,154.1 299,154.6 302.1,155 305.1,155.5 308.2,155.9 311.2,156.4 314.1,156.8 317.1,157.2 320,157.7 322.9,158.1 325.8,158.5 328.6,158.9 331.5,159.4 334.3,159.8 337.1,160.2 339.8,160.6 342.6,161 345.3,161.4 348,161.8 350.6,162.2 353.3,162.5 353.3,252" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#58a6ff"><animateMotion path="M136.7 76.0 L136.9 79.8 L137.1 83.6 L137.6 87.7 L138.1 91.5 L138.9 95.0 L139.7 98.1 L140.8 101.0 L142.0 103.7 L143.3 106.1 L144.8 108.3 L146.5 110.4 L148.2 112.3 L150.2 114.1 L152.2 115.8 L154.4 117.5 L156.8 119.0 L159.2 120.5 L161.7 121.9 L164.4 123.3 L167.2 124.6 L170.0 125.8 L172.9 127.1 L175.9 128.2 L179.0 129.4 L182.1 130.5 L185.3 131.6 L188.5 132.6 L191.8 133.7 L195.1 134.7 L198.5 135.7 L201.9 136.7 L205.3 137.6 L208.7 138.5 L212.1 139.3 L215.6 140.2 L219.1 141.0 L222.5 141.7 L226.0 142.5 L229.5 143.2 L232.9 143.9 L236.4 144.5 L239.8 145.2 L243.3 145.8 L246.7 146.4 L250.1 147.0 L253.5 147.6 L256.9 148.1 L260.3 148.7 L263.6 149.2 L267.0 149.7 L270.3 150.2 L273.5 150.7 L276.8 151.2 L280.1 151.7 L283.3 152.2 L286.5 152.7 L289.6 153.2 L292.8 153.7 L295.9 154.1 L299.0 154.6 L302.1 155.0 L305.1 155.5 L308.2 155.9 L311.2 156.4 L314.1 156.8 L317.1 157.2 L320.0 157.7 L322.9 158.1 L325.8 158.5 L328.6 158.9 L331.5 159.4 L334.3 159.8 L337.1 160.2 L339.8 160.6 L342.6 161.0 L345.3 161.4 L348.0 161.8 L350.6 162.2 L353.3 162.5 L353.3 252" dur="4.5s" repeatCount="indefinite"/></circle><text x="508" y="82" font-size="13.5" font-weight="700" fill="#58a6ff">Curve C</text><text x="508" y="104" font-size="10.5" fill="#7d8a99">Magnetic trip</text><text x="508" y="126" font-size="12.5" font-weight="700" fill="#58a6ff">5 to 10 · I<tspan dy="3" font-size="0.76em">n</tspan></text><text x="508" y="156" font-size="11" fill="#e6edf3">General use. Tolerates the</text><text x="508" y="174" font-size="11" fill="#e6edf3">inrush of small motors and</text><text x="508" y="192" font-size="11" fill="#e6edf3">switching power supplies.</text><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="13.5s" repeatCount="indefinite"/></g><g opacity="0"><polygon points="109.2,76.0 109.4,81.2 109.5,84.3 109.7,87.5 109.9,90.5 110.1,93.4 110.4,96.0 110.8,98.5 111.7,102.8 112.7,106.6 114.0,109.9 115.4,112.9 117.1,115.5 118.9,118.0 121.0,120.2 123.2,122.3 125.6,124.3 128.1,126.1 130.8,127.8 133.7,129.5 136.7,131.0 139.8,132.5 143.0,134.0 146.4,135.3 149.8,136.7 153.3,138.0 156.9,139.2 160.6,140.4 164.3,141.6 168.1,142.8 171.9,143.9 175.8,145.0 179.7,146.1 183.6,147.1 187.5,148.1 191.4,149.2 195.4,150.1 199.3,151.1 203.2,152.1 207.2,153.0 211.1,153.8 215.0,154.7 218.9,155.5 222.8,156.2 226.7,157.0 230.5,157.7 234.3,158.4 238.1,159.0 241.9,159.7 245.6,160.3 249.3,160.9 253.0,161.5 256.7,162.1 260.3,162.7 263.9,163.2 267.4,163.8 271.0,164.3 274.5,164.9 277.9,165.4 281.4,165.9 284.8,166.4 288.1,166.9 291.5,167.4 294.8,167.9 298.1,168.4 301.3,168.9 304.5,169.3 307.7,169.8 310.8,170.3 314.0,170.7 317.1,171.2 320.1,171.6 323.1,172.1 326.1,172.5 329.1,172.9 332.1,173.4 335.0,173.8 337.9,174.2 340.7,174.6 343.6,175.1 346.4,175.5 349.1,175.9 351.9,176.3 353.3,176.5 353.3,252 430.7,252 430.7,173.9 429.3,173.7 426.4,173.3 423.5,172.8 420.5,172.4 417.6,172.0 414.5,171.5 411.5,171.1 408.4,170.6 405.3,170.2 402.2,169.7 399.0,169.3 395.8,168.8 392.5,168.3 389.2,167.8 385.9,167.3 382.5,166.8 379.1,166.3 375.7,165.8 372.2,165.3 368.7,164.8 365.1,164.3 361.5,163.8 357.8,163.2 354.1,162.7 350.3,162.1 346.5,161.6 342.7,161.0 338.8,160.4 334.9,159.9 330.9,159.3 326.8,158.7 322.8,158.1 318.6,157.5 314.4,156.9 310.2,156.2 305.9,155.6 301.6,155.0 297.2,154.3 292.8,153.6 288.3,153.0 283.8,152.3 279.2,151.6 274.6,150.9 269.9,150.2 265.2,149.4 260.4,148.7 255.6,147.9 250.8,147.1 246.0,146.3 241.1,145.4 236.2,144.5 233.7,144.0 228.8,143.0 223.9,142.0 221.4,141.5 216.5,140.4 211.6,139.2 206.7,138.0 204.2,137.3 199.4,136.0 197.0,135.3 192.3,133.8 189.9,133.1 185.3,131.6 180.8,130.0 176.4,128.4 172.2,126.7 168.1,125.0 164.1,123.1 160.4,121.2 156.9,119.1 153.6,116.9 150.6,114.5 147.9,111.9 145.4,109.1 143.2,106.0 141.4,102.5 139.9,98.5 138.6,93.9 138.1,91.4 137.7,88.7 137.4,85.9 137.1,83.0 136.9,80.3 136.7,76.0" fill="#a371f7" fill-opacity=".14" stroke="none"/><rect x="430.7" y="76" width="45.3" height="176" fill="#a371f7" fill-opacity=".07"/><polyline points="109.2,76 109.4,81.2 109.5,84.3 109.7,87.5 109.9,90.5 110.1,93.4 110.4,96 110.8,98.5 111.7,102.8 112.7,106.6 114,109.9 115.4,112.9 117.1,115.5 118.9,118 121,120.2 123.2,122.3 125.6,124.3 128.1,126.1 130.8,127.8 133.7,129.5 136.7,131 139.8,132.5 143,134 146.4,135.3 149.8,136.7 153.3,138 156.9,139.2 160.6,140.4 164.3,141.6 168.1,142.8 171.9,143.9 175.8,145 179.7,146.1 183.6,147.1 187.5,148.1 191.4,149.2 195.4,150.1 199.3,151.1 203.2,152.1 207.2,153 211.1,153.8 215,154.7 218.9,155.5 222.8,156.2 226.7,157 230.5,157.7 234.3,158.4 238.1,159 241.9,159.7 245.6,160.3 249.3,160.9 253,161.5 256.7,162.1 260.3,162.7 263.9,163.2 267.4,163.8 271,164.3 274.5,164.9 277.9,165.4 281.4,165.9 284.8,166.4 288.1,166.9 291.5,167.4 294.8,167.9 298.1,168.4 301.3,168.9 304.5,169.3 307.7,169.8 310.8,170.3 314,170.7 317.1,171.2 320.1,171.6 323.1,172.1 326.1,172.5 329.1,172.9 332.1,173.4 335,173.8 337.9,174.2 340.7,174.6 343.6,175.1 346.4,175.5 349.1,175.9 351.9,176.3 353.3,176.5 353.3,252" fill="none" stroke="#a371f7" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="136.7,76 136.9,80.3 137.1,83 137.4,85.9 137.7,88.7 138.1,91.4 138.6,93.9 139.9,98.5 141.4,102.5 143.2,106 145.4,109.1 147.9,111.9 150.6,114.5 153.6,116.9 156.9,119.1 160.4,121.2 164.1,123.1 168.1,125 172.2,126.7 176.4,128.4 180.8,130 185.3,131.6 189.9,133.1 192.3,133.8 197,135.3 199.4,136 204.2,137.3 206.7,138 211.6,139.2 216.5,140.4 221.4,141.5 223.9,142 228.8,143 233.7,144 236.2,144.5 241.1,145.4 246,146.3 250.8,147.1 255.6,147.9 260.4,148.7 265.2,149.4 269.9,150.2 274.6,150.9 279.2,151.6 283.8,152.3 288.3,153 292.8,153.6 297.2,154.3 301.6,155 305.9,155.6 310.2,156.2 314.4,156.9 318.6,157.5 322.8,158.1 326.8,158.7 330.9,159.3 334.9,159.9 338.8,160.4 342.7,161 346.5,161.6 350.3,162.1 354.1,162.7 357.8,163.2 361.5,163.8 365.1,164.3 368.7,164.8 372.2,165.3 375.7,165.8 379.1,166.3 382.5,166.8 385.9,167.3 389.2,167.8 392.5,168.3 395.8,168.8 399,169.3 402.2,169.7 405.3,170.2 408.4,170.6 411.5,171.1 414.5,171.5 417.6,172 420.5,172.4 423.5,172.8 426.4,173.3 429.3,173.7 430.7,173.9 430.7,252" fill="none" stroke="#a371f7" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#a371f7"><animateMotion path="M136.7 76.0 L136.9 80.3 L137.1 83.0 L137.4 85.9 L137.7 88.7 L138.1 91.4 L138.6 93.9 L139.9 98.5 L141.4 102.5 L143.2 106.0 L145.4 109.1 L147.9 111.9 L150.6 114.5 L153.6 116.9 L156.9 119.1 L160.4 121.2 L164.1 123.1 L168.1 125.0 L172.2 126.7 L176.4 128.4 L180.8 130.0 L185.3 131.6 L189.9 133.1 L192.3 133.8 L197.0 135.3 L199.4 136.0 L204.2 137.3 L206.7 138.0 L211.6 139.2 L216.5 140.4 L221.4 141.5 L223.9 142.0 L228.8 143.0 L233.7 144.0 L236.2 144.5 L241.1 145.4 L246.0 146.3 L250.8 147.1 L255.6 147.9 L260.4 148.7 L265.2 149.4 L269.9 150.2 L274.6 150.9 L279.2 151.6 L283.8 152.3 L288.3 153.0 L292.8 153.6 L297.2 154.3 L301.6 155.0 L305.9 155.6 L310.2 156.2 L314.4 156.9 L318.6 157.5 L322.8 158.1 L326.8 158.7 L330.9 159.3 L334.9 159.9 L338.8 160.4 L342.7 161.0 L346.5 161.6 L350.3 162.1 L354.1 162.7 L357.8 163.2 L361.5 163.8 L365.1 164.3 L368.7 164.8 L372.2 165.3 L375.7 165.8 L379.1 166.3 L382.5 166.8 L385.9 167.3 L389.2 167.8 L392.5 168.3 L395.8 168.8 L399.0 169.3 L402.2 169.7 L405.3 170.2 L408.4 170.6 L411.5 171.1 L414.5 171.5 L417.6 172.0 L420.5 172.4 L423.5 172.8 L426.4 173.3 L429.3 173.7 L430.7 173.9 L430.7 252" dur="4.5s" repeatCount="indefinite"/></circle><text x="508" y="82" font-size="13.5" font-weight="700" fill="#a371f7">Curve D</text><text x="508" y="104" font-size="10.5" fill="#7d8a99">Magnetic trip</text><text x="508" y="126" font-size="12.5" font-weight="700" fill="#a371f7">10 to 20 · I<tspan dy="3" font-size="0.76em">n</tspan></text><text x="508" y="156" font-size="11" fill="#e6edf3">Transformers and motors</text><text x="508" y="174" font-size="11" fill="#e6edf3">with a very high starting</text><text x="508" y="192" font-size="11" fill="#e6edf3">current.</text><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="13.5s" repeatCount="indefinite"/></g></svg>
        <figcaption><b>Figure 2.</b> B, C and D trip curves, animated. On the left the
        <b>bimetallic element</b> acts, with a delay proportional to the overload; on the right, the <b>electromagnet</b>, which
        trips in milliseconds. What changes between curves is where that instantaneous zone begins.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Curve</th><th class="c">Magnetic trip</th><th>For what load</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>B</b></td><td class="c">3 to 5 · I<sub>n</sub></td><td>Resistive loads and circuits with long cables: lighting, heating, outlets.</td></tr>
            <tr><td class="c"><b>C</b></td><td class="c">5 to 10 · I<sub>n</sub></td><td>General use. Tolerates the starting current of small motors and switching power supplies.</td></tr>
            <tr><td class="c"><b>D</b></td><td class="c">10 to 20 · I<sub>n</sub></td><td>Transformers and motors with a very high starting current.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--warn)">Breaking capacity</div>
          <p>It is the maximum short-circuit current that the breaker can <b>interrupt without
          being destroyed</b>: 3, 4.5, 6 or 10 kA in the household and small industrial formats.</p>
          <p style="margin-top:8px">It must be <b>greater</b> than the prospective short-circuit current at the
          point of installation, which depends on the transformer power and the distance. Near the
          service entrance that current is high; thirty meters away and through 2.5 mm², much lower.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--accent)">Selectivity</div>
          <p>When a fault occurs, <b>only</b> the nearest protection device should act, not the upstream one. It is
          achieved with steps of rated current, with different curves and, in the case of
          RCDs, with a <b>selective or time-delayed</b> device of lower sensitivity (e.g. 300 mA) at the head of the installation and the instantaneous 30 mA ones
          downstream.</p>
          <p style="margin-top:8px">Without selectivity, a fault in the washing machine leaves the whole house —or the whole
          plant— without power, and diagnosis becomes much harder.</p>
        </div>
      </div>

      <div class="box ejem">
        <div class="bt">Example · Choosing the protection for a motor</div>
        <p>Single-phase motor of <b>1.5 kW</b>, rated current <b>8.5 A</b>, starting current
        <b>6 times</b> the rated, that is <b>51 A</b> for a few seconds.</p>
        <ul style="margin:8px 0 0;padding-left:18px">
          <li>With a <b>10 A curve B</b> thermal-magnetic breaker, the magnetic trip starts between 30 and 50 A:
          the motor <b>would not start</b>, it would trip on every attempt.</li>
          <li>With <b>10 A curve C</b>, the magnetic element acts between 50 and 100 A: the 51 A peak sits at the
          limit. It works, but only just.</li>
          <li>With <b>16 A curve C</b>, the magnetic element acts between 80 and 160 A: it starts comfortably. Overload
          protection is provided by the <b>thermal overload relay</b> of the starter, set to the rated current
          of the motor.</li>
        </ul>
        <p style="margin-top:10px">That is the logic of every motor start: the thermal-magnetic breaker protects
        <b>the cable</b> and the thermal overload relay protects <b>the motor</b>.</p>
      </div>
    </section>

    <section id="sobretensiones">
      <h2><span class="n">04</span>Overvoltages</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Origin</th><th>What it produces</th></tr></thead>
          <tbody>
            <tr><td><b>Lightning strike</b></td><td>Pulses of kilovolts and microseconds, direct or induced in the lines. They destroy electronics throughout the installation.</td></tr>
            <tr><td><b>Switching</b></td><td>When inductive circuits —motors, transformers— are opened, spikes appear that age the insulation and disturb the equipment.</td></tr>
            <tr><td><b>Loss of neutral</b></td><td>The most destructive fault in distribution: without a neutral, the loads end up in series between phases and some receive up to 380 V.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--violet)">Surge arresters (SPD)</div>
          <p>They are installed in the distribution board, between the live conductors and ground. On a surge they conduct the energy
          to ground and limit the residual voltage to a value the equipment tolerates. They are classified as <b>type 1</b>
          for direct strikes, <b>type 2</b> for general protection of the board and <b>type 3</b> next
          to the sensitive equipment.</p>
          <p style="margin-top:8px">They need a <b>low-impedance ground connection</b> and short
          leads: an SPD with half a meter of cable to ground loses a good part of its effectiveness.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--ok)">Overvoltage and undervoltage protection</div>
          <p>A relay that measures the mains voltage and disconnects the installation when it leaves a range
          —for example 190 to 250 V— with timed automatic reconnection. It is what saves the equipment
          from loss of neutral, which no thermal-magnetic breaker or RCD detects.</p>
        </div>
      </div>
    </section>

    <section id="laboratorio">
      <h2><span class="n">05</span>In the lab</h2>

      <div class="box lab">
        <div class="bt">Lab 1 · Testing the RCD</div>
        <p>With a test instrument, measure the actual trip current and time of 30 mA and 300 mA
        RCDs. Compare with the test button, which only verifies the mechanism. Also try an old
        RCD: the difference in times is usually revealing.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 2 · Simulating a ground fault</div>
        <p>On a training board with a grounded metal housing, cause a controlled insulation fault
        through a resistor. Measure the fault current and the voltage of the housing with respect to
        ground, with and without the protective conductor connected. The comparison explains on its own why the
        PE is not optional.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 3 · Curves</div>
        <p>Subject curve B and C thermal-magnetic breakers of the same rated current to increasing overloads and
        record the trip time. Plot on a log-log scale and compare with the manufacturer’s
        curve.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 4 · Grounding</div>
        <p>Measure the resistance of a ground rod with an earth resistance tester using the three-point method. Repeat
        after wetting the soil and after adding a second rod in parallel. Verify
        how much the value really drops.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">06</span>Common mistakes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Mistake</th><th>Consequence</th></tr></thead>
          <tbody>
            <tr><td>Believing the thermal-magnetic breaker protects people</td><td>In a TT system, the ground fault current is too low to make it trip. Only the RCD protects.</td></tr>
            <tr><td>RCD without a protective conductor</td><td>The fault finds no path to ground and the RCD only acts once someone touches: it is too late.</td></tr>
            <tr><td>Bypassing the RCD “because it keeps tripping”</td><td>It trips because there is a real fault. Bypassing it removes the only protection for people.</td></tr>
            <tr><td>Curve B on a motor circuit</td><td>The starting current makes the magnetic element trip: the motor never starts.</td></tr>
            <tr><td>Insufficient breaking capacity</td><td>On a short circuit, the breaker cannot interrupt and is destroyed, with arcing and flying debris.</td></tr>
            <tr><td>Whole board with identical protection devices</td><td>There is no selectivity: a fault in one appliance leaves the entire installation without power.</td></tr>
            <tr><td>SPD with a long ground lead</td><td>The inductance of the cable raises the residual voltage and the arrester stops doing its job.</td></tr>
            <tr><td>Joining neutral and ground downstream of the board</td><td>Currents flow through the protective conductor and the RCD trips for no apparent reason.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">07</span>Self-assessment</h2>

      <details class="q"><summary>What is the difference between direct and indirect contact?</summary>
        <div class="a"><p>Direct contact is touching a part that normally <b>is</b> live; indirect contact is
        touching an exposed metal part that <b>should not</b> be live and is, because of an insulation fault.</p></div></details>

      <details class="q"><summary>Why is the thermal-magnetic breaker not enough in a TT system?</summary>
        <div class="a"><p>Because the ground fault current closes through the ground and is only a few amperes:
        too low for the breaker and enough to be lethal. Only the
        RCD detects it.</p></div></details>

      <details class="q"><summary>What do the letters in the TT, TN and IT systems indicate?</summary>
        <div class="a"><p>The first, how the source is grounded; the second, how the exposed metal parts of the
        installation are grounded.</p></div></details>

      <details class="q"><summary>What current is considered dangerous for a person?</summary>
        <div class="a"><p>From <b>30 mA</b> there is serious risk, and above <b>50 mA</b> the danger of
        ventricular fibrillation appears. That is why RCDs for protecting people are
        30 mA.</p></div></details>

      <details class="q"><summary>What is the difference between a B and a C curve?</summary>
        <div class="a"><p>The magnetic trip threshold: <b>3 to 5 times</b> the rated current for B and <b>5 to 10
        times</b> for C. C tolerates starting currents; B protects long cables better.</p></div></details>

      <details class="q"><summary>What is breaking capacity and why does it matter?</summary>
        <div class="a"><p>The maximum short-circuit current the breaker can interrupt without
        being destroyed. It must exceed the prospective short-circuit current at that point of the
        installation.</p></div></details>

      <details class="q"><summary>How is selectivity achieved between RCDs?</summary>
        <div class="a"><p>With a <b>selective or time-delayed</b> RCD of lower sensitivity (e.g. 300 mA) at the
        head of the installation and the instantaneous 30 mA ones on the final circuits.</p></div></details>

      <details class="q"><summary>What protects the motor and what protects the cable during a start?</summary>
        <div class="a"><p>The <b>thermal overload relay</b>, set to the rated current, protects the motor; the
        <b>thermal-magnetic breaker</b> protects the cable and clears the short circuit.</p></div></details>

      <details class="q"><summary>What happens when the neutral is lost in a three-phase network?</summary>
        <div class="a"><p>The single-phase loads end up in series between phases and some receive voltages well
        above 220 V. Neither the thermal-magnetic breaker nor the RCD detects it: an
        overvoltage relay is needed.</p></div></details>

      <details class="q"><summary>Why does an SPD need short ground connections?</summary>
        <div class="a"><p>Because with a microsecond pulse, the inductance of the cable produces a significant
        drop that adds to the residual voltage. With long cables the arrester protects much
        less.</p></div></details>
    </section>

    <div class="nav2">
      <a href="/en/publicaciones/mapa-electronica/temas/herramientas">
        <div class="dir">← Previous topic</div>
        <div class="tt">Tool handling</div>
      </a>
      <a class="r" href="/en/publicaciones/mapa-electronica/temas/alumbrado">
        <div class="dir">Next topic →</div>
        <div class="tt">Lighting installations</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Development of the topic <b>“Protection”</b> of <b>Industrial Installations</b> (Year 6), based on the
  “Curriculum Proposal – Second Cycle of the Technical-Vocational Track, Secondary Education –
  Electronics,” Ministry of Education of the Province of Córdoba, DGETyFP.
  <a href="/en/publicaciones/mapa-electronica">Back to the Topic Map</a> ·
  <a href="/en">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
