<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Substations and distribution lines · Power Plants and Distribution · Catto</title>
<meta name="description" content="Types of substations and distribution transformer stations (pole-mounted, ground-level, underground), single-line diagram with disconnectors, circuit breakers, transformer, busbars and protection, overhead and underground medium- and low-voltage lines, voltage drop with a worked example, and work processes: planning, quality, productivity, critical path, efficiency, fire prevention and environmental care. Topic of Power Plants and Distribution, Year 7.">
<link rel="canonical" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/subestaciones-lineas">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/subestaciones-lineas">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/subestaciones-lineas">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/subestaciones-lineas">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/en"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up" href="/en/publicaciones/mapa-electricidad">Electricity Topic Map · Power Plants and Distribution</a>
    <span class="anio">Year 7</span>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">On this page</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb crumb-el"><span class="ca el">Electricity</span><span class="mt">Power Plants and Distribution</span> (year 7) · 144 h · Topic 4 of 7</div>
    <h1>Substations and distribution lines</h1>
    <p class="lead">Between the generator and the wall socket there is a chain of transformers, switching devices and
    kilometres of conductors that someone has to design, build, operate and maintain. This page follows the last
    stretch of that chain —from medium voltage to the user’s door— and also the way of working it demands: planning the
    job, controlling its quality, meeting deadlines and leaving no fires or spills behind.</p>
    <div class="chips">
      <span class="chip hi">Distribution transformer station</span>
      <span class="chip">Single-line diagram</span>
      <span class="chip">Overhead and underground lines</span>
      <span class="chip">Voltage drop</span>
      <span class="chip">Critical path</span>
    </div>
    <hr class="rule">

    <section id="tipos">
      <h2><span class="n">01</span>What a substation is and what types exist</h2>
      <p>A <b>substation</b> is the set of equipment where voltage is <b>changed or regulated</b> and from which energy is
      distributed: <a class="ref" href="/en/publicaciones/mapa-electronica/temas/transformadores">transformers</a>,
      switching and protective devices, busbars and the instruments that measure and watch over all of it. Substations are
      told apart by what they do:</p>
      <ul>
        <li><b>Step-up</b>, at the power plant: raises the generator voltage so the energy can be transmitted (see
        <a class="ref" href="/en/publicaciones/mapa-electronica/temas/energia-electrica">Electrical energy</a>).</li>
        <li><b>Transformer substation (ET)</b>: steps down from high voltage (132 kV, for example) to medium voltage (33 or 13.2 kV) and
        feeds several feeders.</li>
        <li><b>Distribution transformer station (CT, from <i>centro de transformación</i>)</b>: the last step, where 13.2 kV becomes 380/220 V for the
        neighbourhood, the building or the factory.</li>
        <li><b>Switching or sectionalizing</b>: does not transform; it only connects, disconnects and reconfigures the grid to
        isolate a fault or to allow work.</li>
      </ul>
      <p>This page deals mostly with the CT, the one most often designed and built in a technical school, and its ideas hold for a
      large ET, which only adds more equipment. By construction, CTs come in four types:</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Type</th><th>What it looks like</th><th class="c">Typical rating</th><th>Where it is used</th><th>Pros and cons</th></tr></thead>
          <tbody>
            <tr><td><b>Overhead</b> (pole or platform)</td><td>The transformer hangs from a pole or rests on a platform between two. Switching is done with fuse cut-outs and lightning is handled by surge arresters. A cable runs down to a low-voltage board.</td><td class="c">up to about 160 kVA on one pole; up to about 315 kVA on two</td><td>Rural and suburban areas, new housing plots.</td><td>Cheap and quick to install. Outdoors, with simple protection, and accessible to anyone who climbs.</td></tr>
            <tr><td><b>Ground-level</b> (in a kiosk or room)</td><td>Masonry or concrete room with medium-voltage switchgear, transformer and low-voltage board. Entered from the pavement or the yard.</td><td class="c">250 to 1,000 kVA</td><td>Factories, neighbourhoods, buildings, large shops.</td><td>Protected and easy to operate. Takes up land and needs ventilation and an oil pit.</td></tr>
            <tr><td><b>Underground</b> (in a vault)</td><td>Vault under the pavement or in a basement; cables in and out.</td><td class="c">250 to 630 kVA</td><td>Dense city centres, where there is no room or overhead lines are not allowed.</td><td>Out of sight. Expensive, needs forced ventilation and can flood.</td></tr>
            <tr><td><b>Compact</b> (prefabricated)</td><td>Metal or concrete enclosure delivered assembled and factory-tested; placed on a base and the cables connected.</td><td class="c">100 to 1,000 kVA</td><td>Industrial parks, new neighbourhoods, jobs with a short deadline.</td><td>Installed in a few days with factory quality. Needs a crane and transport.</td></tr>
          </tbody>
        </table>
      </div>
      <p>The ratings in the table are orders of magnitude: each utility sets the types and limits it accepts in its area. Transformers are
      made in standard ratings (63, 100, 160, 250, 400, 630, 1,000 kVA…), and the usual distribution transformer is connected
      <b>delta on the medium-voltage side and star with neutral on the low-voltage side</b> (vector group Dyn11), so the 380/220 V neutral comes straight out of the secondary.</p>

      <div class="box key">
        <div class="bt">Oil or dry</div>
        <p>The <b>mineral-oil</b> transformer is the most common: the oil insulates and also carries heat from the core and windings to
        the tank walls (natural cooling, ONAN). The <b>cast-resin dry</b> type has no liquid: it is used inside buildings, hospitals or
        places with many people, because there is no oil to spill or burn. It costs more and tolerates overloads less well.</p>
      </div>

      <div class="box peligro">
        <div class="bt">A CT is not opened “just to look”</div>
        <p>Inside a distribution transformer station there are 13,200 V and, even if the door is at street level, access is only for
        personnel authorized by the utility or by the person in charge of the installation. Medium voltage does not need
        contact to kill, and work on it follows its own procedures (see
        <a class="ref" href="/en/publicaciones/mapa-electronica/temas/trabajos-con-tension">Live-line work</a> and
        <a class="ref" href="/en/publicaciones/mapa-electronica/temas/higiene-seguridad">Occupational health and safety</a>).</p>
      </div>
    </section>

    <section id="unifilar">
      <h2><span class="n">02</span>The single-line diagram and its equipment</h2>
      <p>A <b>single-line</b> diagram draws with one line what is really three phases. It does not show every cable but the
      <b>order</b> in which energy passes through the devices and what protects what. It is read from left to right, from the grid to the
      user. The figure shows a 400 kVA, 13.2/0.4 kV CT and four situations it goes through in its life.</p>

      <figure>
        <svg viewBox="0 0 700 310" role="img" aria-label="Single-line diagram of a 13.2/0.4 kV distribution substation, animated" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="20s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#3fb950">1 · In service</text><polyline points="396,20 412,20" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="418" y="24" font-size="10.5" fill="#e6edf3">13.2 kV</text><polyline points="473.3,20 489.3,20" fill="none" stroke="#e8883a" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="495.3" y="24" font-size="10.5" fill="#e6edf3">0.4 kV</text><polyline points="544.7,20 560.7,20" fill="none" stroke="#8896a6" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="566.7" y="24" font-size="10.5" fill="#e6edf3">dead</text><polyline points="34,150 84,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,150 130,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,150 220,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,150 347,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="393,150 430,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="450,150 500,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="34" cy="150" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><text x="34" y="117" text-anchor="middle" font-size="10.5" fill="#e6edf3">MV grid</text><text x="34" y="136" text-anchor="middle" font-size="10.5" fill="#e6edf3">13.2 kV</text><polyline points="84,150 84,178" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="78" y="178" width="12" height="22" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="84,200 84,214" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,214 84,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,221 94,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,225 90,225" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="81.5,229 86.5,229" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="84" cy="150" r="3.2" fill="#3fb950"/><text x="72" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">Surge arrester</text><circle cx="130" cy="150" r="3" fill="#3fb950"/><circle cx="170" cy="150" r="3" fill="#3fb950"/><polyline points="130,150 170,150" fill="none" stroke="#3fb950" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="150" y="118" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Disconnector</text><rect x="220" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="225,145 235,155" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="225,155 235,145" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">MV circuit</text><text x="230" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">breaker</text><text x="230" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#3fb950">closed</text><rect x="430" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="435,145 445,155" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="435,155 445,145" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="440" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">LV circuit</text><text x="440" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">breaker</text><text x="440" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#3fb950">closed</text><circle cx="290" cy="150" r="8" fill="none" stroke="#c8d2dd" stroke-width="2"/><polyline points="290,142 290,98" fill="none" stroke="#8896a6" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><rect x="236" y="70" width="84" height="28" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><text x="278" y="88" text-anchor="middle" font-size="11" font-weight="700" fill="#e6edf3">Relay 50/51</text><text x="290" y="178" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Meas. CT</text><polyline points="236,84 230,84 230,134" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polygon points="230,140 225.5,132 234.5,132" fill="#8896a6"/><text x="238" y="118" font-size="10.5" fill="#9aa7b4">Trip</text><circle cx="362" cy="150" r="15" fill="none" stroke="#3fb950" stroke-width="2.4"/><circle cx="378" cy="150" r="15" fill="none" stroke="#e8883a" stroke-width="2.4"/><text x="370" y="98" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformer</text><text x="370" y="115" text-anchor="middle" font-size="10.5" fill="#9aa7b4">400 kVA</text><text x="370" y="132" text-anchor="middle" font-size="10.5" fill="#9aa7b4">13.2 / 0.4 kV</text><polyline points="378,165 378,206" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="378,206 378,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,213 388,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="372,217 384,217" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="375.5,221 380.5,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="356" y="195" text-anchor="end" font-size="10.5" fill="#9aa7b4">Neutral</text><text x="356" y="212" text-anchor="end" font-size="10.5" fill="#9aa7b4">earthing</text><polyline points="500,100 500,200" fill="none" stroke="#e8883a" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><text x="500" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">0.4 kV busbars</text><polyline points="500,114 552,114" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,114 620,114" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="108" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="114" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="118" font-size="10.5" fill="#e6edf3">Feeder 1</text><polyline points="500,150 552,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,150 620,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="144" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="150" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="154" font-size="10.5" fill="#e6edf3">Feeder 2</text><polyline points="500,186 552,186" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,186 620,186" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="180" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="186" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="190" font-size="10.5" fill="#e6edf3">Feeder 3</text><text x="26" y="266" font-size="10.5" fill="#e6edf3">Everything closed. The circuit breaker interrupts load and short-circuit current; the</text><text x="26" y="284" font-size="10.5" fill="#e6edf3">disconnector is only operated off load: its job is to make the gap visible.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="20s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#d29922">2 · Fault on one feeder</text><polyline points="396,20 412,20" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="418" y="24" font-size="10.5" fill="#e6edf3">13.2 kV</text><polyline points="473.3,20 489.3,20" fill="none" stroke="#e8883a" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="495.3" y="24" font-size="10.5" fill="#e6edf3">0.4 kV</text><polyline points="544.7,20 560.7,20" fill="none" stroke="#8896a6" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="566.7" y="24" font-size="10.5" fill="#e6edf3">dead</text><polyline points="34,150 84,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,150 130,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,150 220,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,150 347,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="393,150 430,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="450,150 500,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="34" cy="150" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><text x="34" y="117" text-anchor="middle" font-size="10.5" fill="#e6edf3">MV grid</text><text x="34" y="136" text-anchor="middle" font-size="10.5" fill="#e6edf3">13.2 kV</text><polyline points="84,150 84,178" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="78" y="178" width="12" height="22" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="84,200 84,214" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,214 84,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,221 94,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,225 90,225" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="81.5,229 86.5,229" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="84" cy="150" r="3.2" fill="#3fb950"/><text x="72" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">Surge arrester</text><circle cx="130" cy="150" r="3" fill="#3fb950"/><circle cx="170" cy="150" r="3" fill="#3fb950"/><polyline points="130,150 170,150" fill="none" stroke="#3fb950" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="150" y="118" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Disconnector</text><rect x="220" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="225,145 235,155" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="225,155 235,145" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">MV circuit</text><text x="230" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">breaker</text><text x="230" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#3fb950">closed</text><rect x="430" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="435,145 445,155" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="435,155 445,145" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="440" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">LV circuit</text><text x="440" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">breaker</text><text x="440" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#3fb950">closed</text><circle cx="290" cy="150" r="8" fill="none" stroke="#c8d2dd" stroke-width="2"/><polyline points="290,142 290,98" fill="none" stroke="#8896a6" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><rect x="236" y="70" width="84" height="28" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><text x="278" y="88" text-anchor="middle" font-size="11" font-weight="700" fill="#e6edf3">Relay 50/51</text><text x="290" y="178" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Meas. CT</text><polyline points="236,84 230,84 230,134" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polygon points="230,140 225.5,132 234.5,132" fill="#8896a6"/><text x="238" y="118" font-size="10.5" fill="#9aa7b4">Trip</text><circle cx="362" cy="150" r="15" fill="none" stroke="#3fb950" stroke-width="2.4"/><circle cx="378" cy="150" r="15" fill="none" stroke="#e8883a" stroke-width="2.4"/><text x="370" y="98" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformer</text><text x="370" y="115" text-anchor="middle" font-size="10.5" fill="#9aa7b4">400 kVA</text><text x="370" y="132" text-anchor="middle" font-size="10.5" fill="#9aa7b4">13.2 / 0.4 kV</text><polyline points="378,165 378,206" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="378,206 378,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,213 388,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="372,217 384,217" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="375.5,221 380.5,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="356" y="195" text-anchor="end" font-size="10.5" fill="#9aa7b4">Neutral</text><text x="356" y="212" text-anchor="end" font-size="10.5" fill="#9aa7b4">earthing</text><polyline points="500,100 500,200" fill="none" stroke="#e8883a" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><text x="500" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">0.4 kV busbars</text><polyline points="500,114 552,114" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,114 620,114" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="108" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="114" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="118" font-size="10.5" fill="#e6edf3">Feeder 1</text><polyline points="500,150 552,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,150 620,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="144" width="16" height="12" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><circle cx="620" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="154" font-size="10.5" fill="#9aa7b4">Feeder 2</text><polyline points="500,186 552,186" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,186 620,186" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="180" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="186" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="190" font-size="10.5" fill="#e6edf3">Feeder 3</text><polygon points="598,140 590,152 595,152 593,161 602,148 597,148" fill="#f85149"/><text x="596" y="132" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">fault</text><text x="26" y="266" font-size="10.5" fill="#e6edf3">The protection of feeder 2 clears the fault and the other two feeders stay live:</text><text x="26" y="284" font-size="10.5" fill="#e6edf3">each protective device acts as close to the fault as possible (selectivity).</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="20s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#f85149">3 · Fault on the busbar or the transformer</text><polyline points="396,20 412,20" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="418" y="24" font-size="10.5" fill="#e6edf3">13.2 kV</text><polyline points="473.3,20 489.3,20" fill="none" stroke="#e8883a" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="495.3" y="24" font-size="10.5" fill="#e6edf3">0.4 kV</text><polyline points="544.7,20 560.7,20" fill="none" stroke="#8896a6" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="566.7" y="24" font-size="10.5" fill="#e6edf3">dead</text><polyline points="34,150 84,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,150 130,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,150 220,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,150 347,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="393,150 430,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="450,150 500,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="34" cy="150" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><text x="34" y="117" text-anchor="middle" font-size="10.5" fill="#e6edf3">MV grid</text><text x="34" y="136" text-anchor="middle" font-size="10.5" fill="#e6edf3">13.2 kV</text><polyline points="84,150 84,178" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="78" y="178" width="12" height="22" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="84,200 84,214" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,214 84,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,221 94,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,225 90,225" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="81.5,229 86.5,229" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="84" cy="150" r="3.2" fill="#3fb950"/><text x="72" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">Surge arrester</text><circle cx="130" cy="150" r="3" fill="#3fb950"/><circle cx="170" cy="150" r="3" fill="#3fb950"/><polyline points="130,150 170,150" fill="none" stroke="#3fb950" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="150" y="118" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Disconnector</text><rect x="220" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><polyline points="225,145 235,155" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="225,155 235,145" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">MV circuit</text><text x="230" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">breaker</text><text x="230" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">open</text><rect x="430" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><polyline points="435,145 445,155" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="435,155 445,145" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="440" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">LV circuit</text><text x="440" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">breaker</text><text x="440" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">open</text><circle cx="290" cy="150" r="8" fill="none" stroke="#c8d2dd" stroke-width="2"/><polyline points="290,142 290,98" fill="none" stroke="#f85149" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><rect x="236" y="70" width="84" height="28" rx="4" fill="#1c2230" stroke="#f85149" stroke-width="2"/><text x="278" y="88" text-anchor="middle" font-size="11" font-weight="700" fill="#f85149">Relay 50/51</text><text x="290" y="178" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Meas. CT</text><polyline points="236,84 230,84 230,134" fill="none" stroke="#f85149" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="230,140 225.5,132 234.5,132" fill="#f85149"/><text x="238" y="118" font-size="10.5" fill="#f85149">Trip</text><circle cx="362" cy="150" r="15" fill="none" stroke="#8896a6" stroke-width="2.4"/><circle cx="378" cy="150" r="15" fill="none" stroke="#8896a6" stroke-width="2.4"/><text x="370" y="98" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformer</text><text x="370" y="115" text-anchor="middle" font-size="10.5" fill="#9aa7b4">400 kVA</text><text x="370" y="132" text-anchor="middle" font-size="10.5" fill="#9aa7b4">13.2 / 0.4 kV</text><polyline points="378,165 378,206" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="378,206 378,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,213 388,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="372,217 384,217" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="375.5,221 380.5,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="356" y="195" text-anchor="end" font-size="10.5" fill="#9aa7b4">Neutral</text><text x="356" y="212" text-anchor="end" font-size="10.5" fill="#9aa7b4">earthing</text><polyline points="500,100 500,200" fill="none" stroke="#8896a6" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><text x="500" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">0.4 kV busbars</text><polyline points="500,114 552,114" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,114 620,114" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="108" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="114" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="118" font-size="10.5" fill="#9aa7b4">Feeder 1</text><polyline points="500,150 552,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,150 620,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="144" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="154" font-size="10.5" fill="#9aa7b4">Feeder 2</text><polyline points="500,186 552,186" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,186 620,186" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="180" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="186" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="190" font-size="10.5" fill="#9aa7b4">Feeder 3</text><polygon points="522,122 514,134 519,134 517,143 526,130 521,130" fill="#f85149"/><text x="536" y="136" font-size="10.5" font-weight="700" fill="#f85149">fault</text><text x="26" y="266" font-size="10.5" fill="#e6edf3">The fault is on the transformer side: the current transformer measures it, the 50/51 relay detects it and orders</text><text x="26" y="284" font-size="10.5" fill="#e6edf3">the MV breaker to open. All LV service is lost, but the transformer is saved.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="20s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#d29922">4 · Isolated for work</text><polyline points="396,20 412,20" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="418" y="24" font-size="10.5" fill="#e6edf3">13.2 kV</text><polyline points="473.3,20 489.3,20" fill="none" stroke="#e8883a" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="495.3" y="24" font-size="10.5" fill="#e6edf3">0.4 kV</text><polyline points="544.7,20 560.7,20" fill="none" stroke="#8896a6" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="566.7" y="24" font-size="10.5" fill="#e6edf3">dead</text><polyline points="34,150 84,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,150 130,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,150 220,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,150 347,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="393,150 430,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="450,150 500,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="34" cy="150" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><text x="34" y="117" text-anchor="middle" font-size="10.5" fill="#e6edf3">MV grid</text><text x="34" y="136" text-anchor="middle" font-size="10.5" fill="#e6edf3">13.2 kV</text><polyline points="84,150 84,178" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="78" y="178" width="12" height="22" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="84,200 84,214" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,214 84,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,221 94,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,225 90,225" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="81.5,229 86.5,229" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="84" cy="150" r="3.2" fill="#3fb950"/><text x="72" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">Surge arrester</text><circle cx="130" cy="150" r="3" fill="#3fb950"/><circle cx="170" cy="150" r="3" fill="#8896a6"/><polyline points="130,150 164,132" fill="none" stroke="#d29922" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="150" y="118" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Disconnector</text><rect x="220" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><polyline points="225,145 235,155" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="225,155 235,145" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">MV circuit</text><text x="230" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">breaker</text><text x="230" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">open</text><rect x="430" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><polyline points="435,145 445,155" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="435,155 445,145" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="440" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">LV circuit</text><text x="440" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">breaker</text><text x="440" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">open</text><circle cx="290" cy="150" r="8" fill="none" stroke="#c8d2dd" stroke-width="2"/><polyline points="290,142 290,98" fill="none" stroke="#8896a6" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><rect x="236" y="70" width="84" height="28" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><text x="278" y="88" text-anchor="middle" font-size="11" font-weight="700" fill="#e6edf3">Relay 50/51</text><text x="290" y="178" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Meas. CT</text><polyline points="236,84 230,84 230,134" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polygon points="230,140 225.5,132 234.5,132" fill="#8896a6"/><text x="238" y="118" font-size="10.5" fill="#9aa7b4">Trip</text><circle cx="362" cy="150" r="15" fill="none" stroke="#8896a6" stroke-width="2.4"/><circle cx="378" cy="150" r="15" fill="none" stroke="#8896a6" stroke-width="2.4"/><text x="370" y="98" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformer</text><text x="370" y="115" text-anchor="middle" font-size="10.5" fill="#9aa7b4">400 kVA</text><text x="370" y="132" text-anchor="middle" font-size="10.5" fill="#9aa7b4">13.2 / 0.4 kV</text><polyline points="378,165 378,206" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="378,206 378,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,213 388,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="372,217 384,217" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="375.5,221 380.5,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="356" y="195" text-anchor="end" font-size="10.5" fill="#9aa7b4">Neutral</text><text x="356" y="212" text-anchor="end" font-size="10.5" fill="#9aa7b4">earthing</text><polyline points="500,100 500,200" fill="none" stroke="#8896a6" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><text x="500" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">0.4 kV busbars</text><polyline points="500,114 552,114" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,114 620,114" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="108" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="114" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="118" font-size="10.5" fill="#9aa7b4">Feeder 1</text><polyline points="500,150 552,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,150 620,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="144" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="154" font-size="10.5" fill="#9aa7b4">Feeder 2</text><polyline points="500,186 552,186" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,186 620,186" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="180" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="186" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="190" font-size="10.5" fill="#9aa7b4">Feeder 3</text><circle cx="185" cy="150" r="3.2" fill="#d29922"/><polyline points="185,150 185,200" fill="none" stroke="#d29922" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="185,200 185,207" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="175,207 195,207" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="179,211 191,211" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="182.5,215 187.5,215" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="185" y="246" text-anchor="middle" font-size="10.5" fill="#d29922">Earthing</text><circle cx="484" cy="150" r="3.2" fill="#d29922"/><polyline points="484,150 484,200" fill="none" stroke="#d29922" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="484,200 484,207" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="474,207 494,207" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="478,211 490,211" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="481.5,215 486.5,215" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="484" y="246" text-anchor="middle" font-size="10.5" fill="#d29922">Earthing</text><text x="26" y="266" font-size="10.5" fill="#e6edf3">Sequence: open the breakers, open the disconnector, verify the absence of voltage and</text><text x="26" y="284" font-size="10.5" fill="#e6edf3">earth and short-circuit both sides. Only then is work started (five golden rules).</text></g></svg>
        <figcaption><b>Figure 1.</b> Single-line diagram of a 13.2/0.4 kV distribution transformer station, animated through four
        situations. Green marks what is at 13.2 kV, orange what is at 0.4 kV and grey what is dead. Note in which one the circuit
        breaker acts and in which the disconnector is used.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Equipment</th><th>What it does</th><th>What it can interrupt</th></tr></thead>
          <tbody>
            <tr><td><b>Disconnector</b></td><td>Separates a section and leaves a <b>visible isolating gap</b>: you can see it is open.</td><td>Nothing under load. It is operated with no current.</td></tr>
            <tr><td><b>Load-break switch</b></td><td>Switches the CT in normal service. Often has fuses in series.</td><td>Rated current, but not a short circuit.</td></tr>
            <tr><td><b>Medium-voltage fuse</b></td><td>Protects the transformer and the grid from a short circuit. It blows and is replaced.</td><td>Short circuits, once.</td></tr>
            <tr><td><b>Circuit breaker</b></td><td>Makes and breaks under load and clears short circuits, controlled by relays. It is reset and reused.</td><td>Load and short-circuit current.</td></tr>
            <tr><td><b>Current transformer (measuring CT) and voltage transformer (VT)</b></td><td>Reduce current and voltage to standard values (for example 5 A or 1 A in the CT) that instruments and relays can measure.</td><td>Does not interrupt: measures.</td></tr>
            <tr><td><b>Protective relay</b></td><td>Receives the current-transformer signal, compares it with its setting and orders the breaker to open. ANSI/IEEE device numbers identify it: 50 (instantaneous overcurrent), 51 (time overcurrent), 87 (differential).</td><td>Does not interrupt: gives the order.</td></tr>
            <tr><td><b>Surge arrester</b></td><td>Diverts lightning and switching overvoltages to earth before they damage the insulation.</td><td>Does not interrupt: protects the insulation.</td></tr>
            <tr><td><b>Busbars</b></td><td>Thick copper or aluminium conductor to which the incoming and outgoing circuits connect: the distribution point.</td><td>—</td></tr>
            <tr><td><b>Earthing</b></td><td>Bonds the metal parts and the neutral to ground, to limit touch and step voltages and to give the fault current a path (<a class="ref" href="/en/publicaciones/mapa-electronica/temas/mediciones-especiales">Earthing, insulation and generator testing</a>).</td><td>—</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">A disconnector is not a circuit breaker</div>
        <p>Opening a disconnector with current draws a sustained arc that can spread between phases and injure whoever stands next to
        it. So the order is always the same: to <b>de-energize</b>, first the circuit breaker (which breaks under load) and only
        then the disconnector; to <b>energize</b>, the reverse: first the disconnector, then the circuit breaker. Well-built
        switchgear has an interlock that prevents reversing the sequence.</p>
      </div>

      <h3>Transformer protection</h3>
      <p>Besides fuses or the overcurrent relay, an oil transformer carries its own protections: a <b>thermometer with contacts</b>
      that alarms and trips on temperature, an <b>oil level indicator</b>, a <b>pressure relief valve</b> and, on those with a conservator tank,
      a <b>Buchholz relay</b>, which detects the gas formed inside the tank when there is an arc or internal overheating. Large units add
      differential protection. How they are coordinated with one another is in
      <a class="ref" href="/en/publicaciones/mapa-electronica/temas/proteccion-electrica">Electrical protection</a> and the transformer-specific protection
      is in <a class="ref" href="/en/publicaciones/mapa-electronica/temas/calidad-suministro">Supply quality and machine protection</a>.</p>

      <div class="box ejem">
        <div class="bt">Example · Currents of a 400 kVA transformer</div>
        <p>A <b>400 kVA</b> transformer, ratio <b>13.2/0.4 kV</b>, with short-circuit voltage <b>u<sub>k</sub> = 4 %</b>. What current flows
        on each side, and what short-circuit current must the low-voltage breaker withstand? With the three-phase current formula:</p>
        <div class="form"><math display="block"><mrow><msub><mi>I</mi><mi>n</mi></msub><mo>=</mo><mfrac><msub><mi>S</mi><mi>n</mi></msub><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><msub><mi>V</mi><mi>n</mi></msub></mrow></mfrac></mrow></math><span class="cap">Sₙ: rated power (kVA) · Vₙ: rated line voltage of the side being calculated</span></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>I</mi><mrow><mn>1</mn><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mrow><mn>400</mn><mspace width="0.25em"/><mtext>kVA</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>13.2</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mrow></mfrac><mo>=</mo><mrow><mn>17.5</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>I</mi><mrow><mn>2</mn><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mrow><mn>400</mn><mspace width="0.25em"/><mtext>kVA</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>0.4</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mrow></mfrac><mo>=</mo><mrow><mn>577</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <p>The short-circuit current at the low-voltage terminals, assuming a very strong medium-voltage grid (the worst case for the
        breaker), is estimated from the transformer’s short-circuit voltage:</p>
        <div class="form"><math display="block"><mrow><msub><mi>I</mi><mi mathvariant="normal">cc</mi></msub><mo>≈</mo><mfrac><msub><mi>I</mi><mi>n</mi></msub><msub><mi>u</mi><mi>k</mi></msub></mfrac></mrow></math><span class="cap">uₖ: short-circuit voltage of the transformer, per unit (4 % = 0.04)</span></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>I</mi><mi mathvariant="normal">cc</mi></msub><mo>≈</mo><mfrac><mrow><mn>577</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mn>0.04</mn></mfrac><mo>=</mo><mrow><mn>14&#8201;400</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>≈</mo><mrow><mn>14.4</mn><mspace width="0.25em"/><mtext>kA</mtext></mrow></mrow></math></div>
        <p>The main low-voltage breaker must have a <b>breaking capacity above 14.4 kA</b>: the next standard value is chosen, for example 25 kA. A
        10 kA unit would be destroyed by the first short circuit. On the medium-voltage side the rated current is only 17.5 A; the fuse is
        chosen from the manufacturer’s table so that it withstands the transformer’s inrush current —several times the rated value for tenths of a
        second— without blowing.</p>
      </div>
    </section>

    <section id="lineas">
      <h2><span class="n">03</span>Distribution lines: overhead and underground</h2>
      <p>From the CT leave the <b>low-voltage</b> networks to the users, and to it arrive the <b>medium-voltage</b> ones. Both can
      run through the air, held up by poles, or underground, in insulated cables. The two solutions coexist in any city.</p>

      <h3>Overhead lines</h3>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Element</th><th>Function and variants</th></tr></thead>
          <tbody>
            <tr><td><b>Conductors</b></td><td>Carry the current. In rural medium voltage, <b>bare aluminium conductor steel reinforced</b> (ACSR): the aluminium conducts and the steel takes the tension. Where there are trees, covered or protected conductors are used. In low voltage, <b>aerial bundled cable</b>: three phases insulated with cross-linked polyethylene (XLPE), twisted around a bearing neutral.</td></tr>
            <tr><td><b>Insulators</b></td><td>Separate the conductor from the support and withstand the voltage. <b>Pin</b> insulators where the line runs straight; <b>suspension</b> insulators (strings) where the conductor is dead-ended or turns. Made of porcelain, toughened glass or polymer (silicone). Sized by voltage and by <b>creepage distance</b>, which must grow near the coast, industry or dust.</td></tr>
            <tr><td><b>Structures</b></td><td>Reinforced-concrete poles (the most used), treated-wood or steel poles; lattice towers at higher voltages. By function: <b>suspension</b> (tangent), <b>dead-end</b>, <b>angle</b>, <b>terminal</b> and <b>branch</b> structures. Designed for weight, wind and conductor tension.</td></tr>
            <tr><td><b>Crossarms, brackets and fittings</b></td><td>Concrete, wood or galvanized steel: hold the insulators and set the phase spacing.</td></tr>
            <tr><td><b>Guy wires</b></td><td>Steel cables that counter the lateral force on terminal, angle and dead-end poles.</td></tr>
            <tr><td><b>Earthing and arresters</b></td><td>Metal fittings are earthed; arresters are placed at the start of the line, at CTs and at points exposed to lightning.</td></tr>
          </tbody>
        </table>
      </div>
      <p>Between two poles the conductor hangs in a curve (a catenary). The vertical distance between the straight line joining the
      attachment points and the lowest point is the <b>sag</b>, and the distance between poles, the <b>span</b>. When it is hot the
      conductor expands and the sag grows, so the clearance above ground falls; when it is cold the conductor contracts and the
      tension rises. Both extremes are checked at design. Heights and safety clearances to roads, buildings and trees are the subject of
      <a class="ref" href="/en/publicaciones/mapa-electronica/temas/redes-via-publica">Faults and safety in distribution networks</a>.</p>

      <h3>Underground lines</h3>
      <p>A medium-voltage cable is not a low-voltage cable with more insulation: it has a layered structure designed to
      control the electric field, from the inside out:</p>
      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Layer</th><th>Function</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>Conductor</b></td><td>Copper or aluminium, usually stranded.</td></tr>
            <tr><td class="c"><b>Inner semiconducting layer</b></td><td>Smooths the field over the rough surface of the conductor and prevents partial discharges.</td></tr>
            <tr><td class="c"><b>Insulation</b></td><td>Cross-linked polyethylene (XLPE) in modern cables; oil-impregnated paper in old ones.</td></tr>
            <tr><td class="c"><b>Outer semiconducting layer</b></td><td>Completes the field control on the outside face of the insulation.</td></tr>
            <tr><td class="c"><b>Metallic screen</b></td><td>Earthed copper (wires or tape): confines the field inside the cable and carries the fault current.</td></tr>
            <tr><td class="c"><b>Outer sheath</b></td><td>Protects against moisture and mechanical damage; if armoured, it has a metal armour.</td></tr>
          </tbody>
        </table>
      </div>
      <p>The cable can be laid <b>directly buried</b> (trench with a sand bed, mechanical protection on top and warning tape) or
      inside <b>ducts</b> with pull pits, which allow replacing it without opening the street. <b>Joints and terminations</b> are the most
      delicate points: a high share of faults occurs there, and only qualified personnel make them, with the manufacturer’s kit. The
      current rating depends on how the cable is laid (buried or in duct), on the soil temperature and thermal resistivity, and on how many cables run together. The minimum
      bending radius and the maximum pulling tension are given by the manufacturer.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Aspect</th><th>Overhead line</th><th>Underground line</th></tr></thead>
          <tbody>
            <tr><td><b>Initial cost</b></td><td>Lower.</td><td>Considerably higher (trenches, cables, joints).</td></tr>
            <tr><td><b>Construction</b></td><td>Fast.</td><td>Slower; works on public roads.</td></tr>
            <tr><td><b>Faults</b></td><td>More frequent (wind, branches, birds, collisions), but almost always temporary.</td><td>Less frequent, but almost always permanent (insulation damage).</td></tr>
            <tr><td><b>Repair</b></td><td>The fault is visible and is repaired in hours.</td><td>It must be located with instruments and dug up; it can take days.</td></tr>
            <tr><td><b>Safety and landscape</b></td><td>Accidental contact is possible and the landscape is affected.</td><td>No contact risk except for excavations; no visual impact.</td></tr>
            <tr><td><b>Where it fits</b></td><td>Countryside, suburbs, long runs.</td><td>Dense city centres, protected areas, special crossings.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Which standard applies</div>
        <p>Distribution transformer stations and medium-voltage supply stations are regulated by <b>AEA 95401</b>, outdoor underground power
        lines by <b>AEA 95101</b>, and outdoor overhead lines by the AEA regulation for that type of line. Materials are tested to
        <b>IRAM</b> standards. In Córdoba, the utility also sets its own requirements for connecting a CT to its network, under the supervision of ERSeP.
        The user’s internal installation, downstream of the meter, is governed by AEA 90364
        (<a class="ref" href="/en/publicaciones/mapa-electronica/temas/instalaciones-electricas">Electrical installations</a>).</p>
      </div>
    </section>

    <section id="caida">
      <h2><span class="n">04</span>Voltage drop along a line</h2>
      <p>A conductor has resistance and, in AC, also reactance. When current flows, each section “keeps” part of the voltage, and what arrives at
      the end is lower than at the source. That difference is the <b>voltage drop</b>. It is not a detail: an induction motor develops a
      torque that depends on the square of the voltage, so with 10 % less voltage it delivers barely 81 % of its torque; lamps give less light and
      electronic equipment resets. For a three-phase line with the load concentrated at the end:</p>
      <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>I</mi><mo>·</mo><mi>L</mi><mo>·</mo><mrow><mo>(</mo><mrow><mi>R′</mi><mo>·</mo><mrow><mi>cos</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow><mo>+</mo><mi>X′</mi><mo>·</mo><mrow><mi>sin</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow></mrow><mo>)</mo></mrow></mrow></math><span class="cap">R′ and X′: resistance and reactance per kilometre (Ω/km) · L: length (km) · I: line current (A)</span></div>
      <div class="form"><math display="block"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi></mrow><msub><mi>V</mi><mi>n</mi></msub></mfrac><mo>·</mo><mn>100</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></math></div>
      <p>Reactance only matters in medium voltage and with thick conductors; for small-section low-voltage cables the simplified form is
      used (in a single-phase circuit the current goes out and back):</p>
      <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>≈</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>I</mi><mo>·</mo><mi>L</mi><mo>·</mo><mi>R′</mi><mo>·</mo><mrow><mi>cos</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow></mrow></math><span class="cap">Approximation for low voltage with small-reactance cable (X′ ≪ R′).</span></div>
      <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><mn>2</mn><mo>·</mo><mi>I</mi><mo>·</mo><mi>L</mi><mo>·</mo><mi>R′</mi><mo>·</mo><mrow><mi>cos</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow></mrow></math><span class="cap">Single-phase circuit: the current goes out and back (hence the 2).</span></div>
      <p>The admissible value is set by the regulations or by the utility for each type of network: the example uses 5 % as a design
      criterion, and internal installations have their own limits in AEA 90364. To correct an excessive drop there are four ways:
      <b>increase the cross-section</b>, <b>shorten the run</b>, <b>raise the line voltage</b> or <b>reduce the current</b> (for example by correcting the power factor, see
      <a class="ref" href="/en/publicaciones/mapa-electronica/temas/potencia-ca">AC power</a>). At the transformer, the tap can also be changed, normally in 2.5 % steps.</p>

      <div class="box ejem">
        <div class="bt">Example · A 13.2 kV, 8 km line</div>
        <p>A three-phase <b>13.2 kV</b>, <b>8 km</b> line feeds a <b>1.5 MW</b> load with <b>cos φ = 0.9</b> at the end. Two ACSR conductors are compared, with
        assumed catalogue data: <b>50/8 mm²</b> (R′ = 0.59 Ω/km, X′ = 0.38 Ω/km) and <b>95/15 mm²</b> (R′ = 0.31 Ω/km, X′ = 0.35 Ω/km). Do they comply
        with a maximum drop of 5 %?</p>
        <p style="margin-top:8px"><b>Current and sine of the angle:</b></p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mrow><mn>1.5</mn><mspace width="0.25em"/><mtext>MW</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>13.2</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow><mo>·</mo><mn>0.9</mn></mrow></mfrac><mo>=</mo><mrow><mn>72.9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mrow><mi>sin</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow><mo>=</mo><msqrt><mrow><mn>1</mn><mo>−</mo><msup><mn>0.9</mn><mn>2</mn></msup></mrow></msqrt><mo>=</mo><mn>0.436</mn></mrow></math></div>
        <p style="margin-top:8px"><b>50/8 mm² conductor:</b></p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>72.9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>8</mn><mspace width="0.25em"/><mtext>km</mtext></mrow><mo>·</mo><mrow><mo>(</mo><mn>0.59</mn><mo>·</mo><mn>0.9</mn><mo>+</mo><mn>0.38</mn><mo>·</mo><mn>0.436</mn><mo>)</mo></mrow><mspace width="0.25em"/><mtext>Ω/km</mtext><mo>=</mo><mrow><mn>704</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mn>704</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mrow><mn>13&#8201;200</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>·</mo><mn>100</mn><mo>=</mo><mrow><mn>5.33</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math></div>
        <p style="margin-top:8px"><b>95/15 mm² conductor:</b></p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>72.9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>8</mn><mspace width="0.25em"/><mtext>km</mtext></mrow><mo>·</mo><mrow><mo>(</mo><mn>0.31</mn><mo>·</mo><mn>0.9</mn><mo>+</mo><mn>0.35</mn><mo>·</mo><mn>0.436</mn><mo>)</mo></mrow><mspace width="0.25em"/><mtext>Ω/km</mtext><mo>=</mo><mrow><mn>436</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mi>ε</mi><mo>=</mo><mrow><mn>3.30</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math></div>
        <p>The 50/8 mm² conductor <b>fails</b>: the drop (5.33 %) exceeds the limit and the voltage at the load falls to 12,496 V. The 95/15 mm²
        passes with 3.30 %. Besides the drop, the smaller section wastes more energy as heat:</p>
        <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mn>3</mn><mo>·</mo><mi>R</mi><mo>·</mo><msup><mi>I</mi><mn>2</mn></msup></mrow></math><span class="cap">R: resistance of one conductor over the whole line (R′ · L)</span></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mn>50/8</mn></msub><mo>=</mo><mn>3</mn><mo>·</mo><mrow><mo>(</mo><mn>0.59</mn><mo>·</mo><mn>8</mn><mspace width="0.25em"/><mtext>Ω</mtext><mo>)</mo></mrow><mo>·</mo><msup><mrow><mo>(</mo><mrow><mn>72.9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>)</mo></mrow><mn>2</mn></msup><mo>≈</mo><mrow><mn>75</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mn>95/15</mn></msub><mo>=</mo><mn>3</mn><mo>·</mo><mrow><mo>(</mo><mn>0.31</mn><mo>·</mo><mn>8</mn><mspace width="0.25em"/><mtext>Ω</mtext><mo>)</mo></mrow><mo>·</mo><msup><mrow><mo>(</mo><mrow><mn>72.9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>)</mo></mrow><mn>2</mn></msup><mo>≈</mo><mrow><mn>39.5</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mrow></math></div>
        <p>The thinner conductor wastes 75 kW, 5 % of the power carried, against 39.5 kW (2.6 %) for the thicker one. The thick conductor costs more
        to buy, but the difference in losses is paid every hour of service for decades.</p>
      </div>

      <figure>
        <svg viewBox="0 0 700 308" role="img" aria-label="Voltage profile of a 13.2 kV line with two conductors, animated" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><text x="76" y="42" font-size="10.5" fill="#9aa7b4">Voltage, as % of the 13.2 kV nominal</text><polyline points="76,218 444,218" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="222" text-anchor="end" font-size="10.5" fill="#9aa7b4">94</text><polyline points="76,190 444,190" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">95</text><polyline points="76,162 444,162" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="166" text-anchor="end" font-size="10.5" fill="#9aa7b4">96</text><polyline points="76,134 444,134" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="138" text-anchor="end" font-size="10.5" fill="#9aa7b4">97</text><polyline points="76,106 444,106" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="110" text-anchor="end" font-size="10.5" fill="#9aa7b4">98</text><polyline points="76,78 444,78" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="82" text-anchor="end" font-size="10.5" fill="#9aa7b4">99</text><polyline points="76,50 444,50" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="54" text-anchor="end" font-size="10.5" fill="#9aa7b4">100</text><polyline points="76,218 76,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="76" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">0</text><polyline points="168,218 168,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="168" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">2</text><polyline points="260,218 260,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="260" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">4</text><polyline points="352,218 352,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="352" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">6</text><polyline points="444,218 444,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="444" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">8</text><polyline points="76,50 76,218 452,218" fill="none" stroke="#8896a6" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><text x="260" y="260" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Distance from the substation (km)</text><polyline points="76,190 452,190" fill="none" stroke="#d29922" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><text x="82" y="181" font-size="10.5" fill="#d29922">Drop limit: 5 %</text><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="18s" repeatCount="indefinite"/><text x="26" y="22" font-size="13" font-weight="700" fill="#f85149">1 · ACSR 50/8 conductor</text><polyline points="76,50 444,199.3" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="444" cy="199.26437462448166" r="4.5" fill="#f85149"/><circle cx="421.1593866896481" cy="190" r="6" fill="none" stroke="#d29922" stroke-width="2"/><text x="480" y="76" font-size="13" font-weight="700" fill="#f85149">ACSR 50/8</text><text x="480" y="100" font-size="11" fill="#e6edf3">R = 0.59 Ω/km</text><text x="480" y="118" font-size="11" fill="#e6edf3">X = 0.38 Ω/km</text><text x="480" y="150" font-size="17" font-weight="700" fill="#f85149">ΔV = 704 V</text><text x="480" y="176" font-size="17" font-weight="700" fill="#f85149">= 5.33 %</text><text x="480" y="208" font-size="13" font-weight="700" fill="#f85149">Fails</text><text x="26" y="282" font-size="10.5" fill="#e6edf3">With 1.5 MW, cos φ = 0.9 and 8 km, the drop reaches 5.33 %: the voltage at the load falls below 12,540 V.</text><text x="26" y="300" font-size="10.5" fill="#e6edf3">The 50 mm² conductor would comply up to about 7.5 km; beyond that, it would not.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="18s" repeatCount="indefinite"/><text x="26" y="22" font-size="13" font-weight="700" fill="#3fb950">2 · ACSR 95/15 conductor</text><polyline points="76,50 444,142.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="444" cy="142.46802084993783" r="4.5" fill="#3fb950"/><text x="480" y="76" font-size="13" font-weight="700" fill="#3fb950">ACSR 95/15</text><text x="480" y="100" font-size="11" fill="#e6edf3">R = 0.31 Ω/km</text><text x="480" y="118" font-size="11" fill="#e6edf3">X = 0.35 Ω/km</text><text x="480" y="150" font-size="17" font-weight="700" fill="#3fb950">ΔV = 436 V</text><text x="480" y="176" font-size="17" font-weight="700" fill="#3fb950">= 3.30 %</text><text x="480" y="208" font-size="13" font-weight="700" fill="#3fb950">Passes</text><text x="26" y="282" font-size="10.5" fill="#e6edf3">By almost doubling the cross-section, the resistance per kilometre falls from 0.59 to 0.31 Ω and the drop is cut to 3.30 %.</text><text x="26" y="300" font-size="10.5" fill="#e6edf3">This conductor would hold the limit up to about 12 km.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="18s" repeatCount="indefinite"/><text x="26" y="22" font-size="13" font-weight="700" fill="#e6edf3">3 · Comparison</text><polyline points="76,50 444,199.3" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><circle cx="444" cy="199.26437462448166" r="4.5" fill="#f85149"/><polyline points="76,50 444,142.5" fill="none" stroke="#3fb950" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><circle cx="444" cy="142.46802084993783" r="4.5" fill="#3fb950"/><text x="480" y="76" font-size="13" font-weight="700" fill="#e6edf3">Line losses</text><text x="480" y="100" font-size="11" font-weight="700" fill="#f85149">50/8:</text><text x="480" y="120" font-size="12" font-weight="700" fill="#f85149">75 kW  (5.0 %)</text><text x="480" y="150" font-size="11" font-weight="700" fill="#3fb950">95/15:</text><text x="480" y="170" font-size="12" font-weight="700" fill="#3fb950">39.5 kW  (2.6 %)</text><text x="480" y="200" font-size="10.5" fill="#9aa7b4">Lower R, lower loss.</text><text x="26" y="282" font-size="10.5" fill="#e6edf3">The larger conductor costs more to buy, but it reduces the drop and also the losses (3·R·I²) over the whole life of the line.</text><text x="26" y="300" font-size="10.5" fill="#e6edf3">Both are calculated with the same current of 72.9 A.</text></g></svg>
        <figcaption><b>Figure 2.</b> Voltage profile of the example line with two conductors, animated. The voltage falls
        in a straight line with distance; the 50/8 mm² conductor crosses the 5 % limit at about 7.5 km and the 95/15 mm²
        reaches 8 km with margin.</figcaption>
      </figure>
    </section>

    <section id="proceso">
      <h2><span class="n">05</span>Planning the job: quality, productivity and critical path</h2>
      <p>A substation or a line is built with crews, trucks, materials that arrive from outside and permits that depend on third parties. A good
      work process always goes through the same stages: <b>survey and design</b>, <b>planning</b>, <b>execution with control</b>,
      <b>testing and commissioning</b> and <b>close-out</b>, with the as-built drawings and the final report.</p>

      <h3>Quality: doing well what was asked</h3>
      <p>Quality is not decoration but a list of checks agreed <b>before</b> starting. An <b>inspection and test plan</b> sets when each thing is
      checked, with which instrument, what value is accepted and who signs it; some checks are <b>hold points</b>: without approval work does not
      continue (for example, depth and verticality of the poles before concreting). What does not comply is a <b>nonconformity</b>: it is recorded,
      corrected, and its cause is sought.</p>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Check</th><th>When</th><th>What is verified</th></tr></thead>
          <tbody>
            <tr><td><b>Receiving materials</b></td><td>On arrival at site</td><td>That they match the specification and IRAM standards, the nameplate and the factory test report.</td></tr>
            <tr><td><b>Setting out and foundations</b></td><td>Before concreting or erecting</td><td>Location, depth and verticality of the poles; design distances and heights.</td></tr>
            <tr><td><b>Cable insulation</b></td><td>Before energizing</td><td>Insulation resistance with a megohmmeter of suitable voltage, against the value in the cable specification.</td></tr>
            <tr><td><b>Earthing</b></td><td>Before energizing</td><td>Earth resistance, measured with an earth tester, less than or equal to the design value.</td></tr>
            <tr><td><b>Transformer and protection</b></td><td>At commissioning</td><td>Turns ratio, oil level and dielectric strength, relay settings and breaker tripping.</td></tr>
            <tr><td><b>As-built drawings</b></td><td>At close-out</td><td>That the drawing shows what was actually built, not what was designed.</td></tr>
          </tbody>
        </table>
      </div>

      <h3>Productivity: how well the work performs</h3>
      <p><b>Productivity</b> relates what is produced to the resources used to produce it. In a line job it is measured in metres of line
      strung, poles erected or connections made per person-hour.</p>
      <div class="form"><math display="block"><mrow><mi>P</mi><mo>=</mo><mfrac><mtext>quantity produced</mtext><mtext>resource used</mtext></mfrac></mrow></math></div>
      <div class="box ejem">
        <div class="bt">Example · A crew of four</div>
        <p>A crew of <b>4 people</b> strings and sags <b>400 m</b> of line in <b>3 working days of 8 hours</b>. The budget assumed <b>5 m per person-hour</b>. How did it perform?</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>P</mi><mo>=</mo><mfrac><mrow><mn>400</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>4</mn><mspace width="0.25em"/><mtext>workers</mtext><mo>·</mo><mn>3</mn><mspace width="0.25em"/><mtext>d</mtext><mo>·</mo><mn>8</mn><mspace width="0.25em"/><mtext>h</mtext></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>400</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>96</mn><mspace width="0.25em"/><mtext>h·worker</mtext></mrow></mfrac><mo>=</mo><mrow><mn>4.17</mn><mspace width="0.25em"/><mtext>m/(h·worker)</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mfrac><mn>4.17</mn><mn>5</mn></mfrac><mo>·</mo><mn>100</mn><mo>=</mo><mrow><mn>83</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math></div>
        <p>It delivered <b>83 %</b> of what was planned. Before demanding more from the crew it is worth asking why: was material missing at the
        work front? Did a section have to be redone? Did it rain? Rework, waiting and travel take more hours than the task itself, and
        quality and productivity go together: what is done badly twice performs at half.</p>
      </div>

      <h3>Schedule and critical times</h3>
      <p>The schedule arranges tasks in time. It starts from the <b>work breakdown</b> (which tasks there are), estimates the <b>duration</b> of each from the
      expected productivity, defines the <b>precedences</b> (what must finish before what) and assigns resources. From this a Gantt chart or a task
      network is drawn and the <b>critical path</b> is calculated: the longest sequence of tasks, which sets the duration of the whole job. Every task
      has an <b>earliest</b> start and finish (ES, EF) and a <b>latest</b> start and finish (LS, LF), which are those that still do not delay the job; their difference is the <b>float</b>.</p>
      <div class="form"><math display="block"><mrow><msub><mi mathvariant="normal">ES</mi><mi>j</mi></msub><mo>=</mo><mi mathvariant="normal">max</mi><mrow><mo>(</mo><msub><mi mathvariant="normal">EF</mi><mi>i</mi></msub><mo>)</mo></mrow><mspace width="0.25em"/><mtext>for every task i that precedes j</mtext></mrow></math></div>
      <div class="form"><math display="block"><mrow><msub><mi mathvariant="normal">EF</mi><mi>j</mi></msub><mo>=</mo><msub><mi mathvariant="normal">ES</mi><mi>j</mi></msub><mo>+</mo><msub><mi>d</mi><mi>j</mi></msub><mspace width="2em"/><mtext>float</mtext><mo>=</mo><msub><mi mathvariant="normal">LS</mi><mi>j</mi></msub><mo>−</mo><msub><mi mathvariant="normal">ES</mi><mi>j</mi></msub></mrow></math><span class="cap">ES: earliest start · EF: earliest finish · LS: latest start · d: duration</span></div>

      <div class="box ejem">
        <div class="bt">Example · Critical path of an overhead CT with 400 m of line</div>
        <p>The job has eight tasks. The transformer is purchased and takes 7 days to arrive. Durations are in working days.</p>
        <div class="tw">
          <table class="tab">
            <thead><tr><th>Task</th><th class="c">Duration</th><th class="c">Precedes</th><th class="c">ES</th><th class="c">EF</th><th class="c">LS</th><th class="c">LF</th><th class="c">Float</th></tr></thead>
            <tbody>
              <tr><td><b>A</b> · Survey and permits</td><td class="c">2</td><td class="c">—</td><td class="c">0</td><td class="c">2</td><td class="c">1</td><td class="c">3</td><td class="c">1</td></tr>
              <tr><td><b>B</b> · Pole holes and poles</td><td class="c">4</td><td class="c">A</td><td class="c">2</td><td class="c">6</td><td class="c">3</td><td class="c">7</td><td class="c">1</td></tr>
              <tr><td><b>C</b> · Conductor stringing</td><td class="c">3</td><td class="c">B</td><td class="c">6</td><td class="c">9</td><td class="c">8</td><td class="c">11</td><td class="c">2</td></tr>
              <tr><td><b>D</b> · Transformer delivery</td><td class="c">7</td><td class="c">—</td><td class="c">0</td><td class="c">7</td><td class="c">0</td><td class="c">7</td><td class="c"><b>0</b></td></tr>
              <tr><td><b>E</b> · CT assembly</td><td class="c">2</td><td class="c">B, D</td><td class="c">7</td><td class="c">9</td><td class="c">7</td><td class="c">9</td><td class="c"><b>0</b></td></tr>
              <tr><td><b>F</b> · Earthing system</td><td class="c">2</td><td class="c">B</td><td class="c">6</td><td class="c">8</td><td class="c">9</td><td class="c">11</td><td class="c">3</td></tr>
              <tr><td><b>G</b> · LV connection and board</td><td class="c">2</td><td class="c">E</td><td class="c">9</td><td class="c">11</td><td class="c">9</td><td class="c">11</td><td class="c"><b>0</b></td></tr>
              <tr><td><b>H</b> · Testing and commissioning</td><td class="c">2</td><td class="c">C, F, G</td><td class="c">11</td><td class="c">13</td><td class="c">11</td><td class="c">13</td><td class="c"><b>0</b></td></tr>
            </tbody>
          </table>
        </div>
        <p>Forward pass: task E needs B and D to finish, and D finishes later, so E starts on day 7. And H waits for the three tasks that precede it:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi mathvariant="normal">ES</mi><mi>E</mi></msub><mo>=</mo><mi mathvariant="normal">max</mi><mrow><mo>(</mo><msub><mi mathvariant="normal">EF</mi><mi>B</mi></msub><mo>,</mo><msub><mi mathvariant="normal">EF</mi><mi>D</mi></msub><mo>)</mo></mrow><mo>=</mo><mi mathvariant="normal">max</mi><mrow><mo>(</mo><mn>6</mn><mo>,</mo><mn>7</mn><mo>)</mo></mrow><mo>=</mo><mn>7</mn><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><msub><mi mathvariant="normal">EF</mi><mi>E</mi></msub><mo>=</mo><mn>7</mn><mo>+</mo><mn>2</mn><mo>=</mo><mn>9</mn></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi mathvariant="normal">ES</mi><mi>H</mi></msub><mo>=</mo><mi mathvariant="normal">max</mi><mrow><mo>(</mo><mn>9</mn><mo>,</mo><mn>8</mn><mo>,</mo><mn>11</mn><mo>)</mo></mrow><mo>=</mo><mn>11</mn><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><msub><mi mathvariant="normal">EF</mi><mi>H</mi></msub><mo>=</mo><mn>11</mn><mo>+</mo><mn>2</mn><mo>=</mo><mn>13</mn><mspace width="0.25em"/><mtext>d</mtext></mrow></math></div>
        <p>The duration is <b>13 days</b>. The backward pass, from day 13, gives the latest starts and the float of each task. Those with zero float (D, E, G and H) form the
        <b>critical path</b>: <b>7 + 2 + 2 + 2 = 13</b>. The other routes are shorter: A, B, C and H add up to 2 + 4 + 3 + 2 = 11 days (2 of float) and A, B, F and H
        add up to 10 (3 of float). The conclusion surprises whoever does not plan: what sets the schedule is not the field work but
        <b>the delivery of the transformer</b>.</p>
      </div>

      <figure>
        <svg viewBox="0 0 700 364" role="img" aria-label="Critical path of a distribution substation project, animated" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="24s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#e6edf3">1 · Tasks, durations and precedence</text><polyline points="128,68 158,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="158,68 150,64 150,72" fill="#8896a6"/><polyline points="262,68 292,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,68 284,64 284,72" fill="#8896a6"/><polyline points="210,99 210,164 292,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,164 284,160 284,168" fill="#8896a6"/><circle cx="210" cy="164" r="3.2" fill="#8896a6"/><polyline points="210,164 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><polyline points="128,260 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><circle cx="210" cy="260" r="3.2" fill="#8896a6"/><polyline points="396,260 426,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="426,260 418,256 418,264" fill="#8896a6"/><polyline points="396,164 560,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="560,164 552,160 552,168" fill="#8896a6"/><polyline points="396,68 612,68 612,133" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,133 608,125 616,125" fill="#8896a6"/><polyline points="530,260 612,260 612,195" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,195 608,203 616,203" fill="#8896a6"/><rect x="24" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="76" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">A · 2 d</text><text x="76" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Survey and</text><text x="76" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">permits</text><rect x="158" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="210" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">B · 4 d</text><text x="210" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Pole holes</text><text x="210" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">and poles</text><rect x="292" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="344" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">C · 3 d</text><text x="344" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Conductor</text><text x="344" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">stringing</text><rect x="24" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="76" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">D · 7 d</text><text x="76" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformer</text><text x="76" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">delivery</text><rect x="292" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="344" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">E · 2 d</text><text x="344" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Substation</text><text x="344" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">assembly</text><rect x="292" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="344" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">F · 2 d</text><text x="344" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Earthing</text><text x="344" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">system</text><rect x="426" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="478" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">G · 2 d</text><text x="478" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">LV outputs</text><text x="478" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">and board</text><rect x="560" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="612" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">H · 2 d</text><text x="612" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Testing and</text><text x="612" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">commissioning</text><text x="26" y="330" font-size="10.5" fill="#e6edf3">Each box is a task with its duration in days; each arrow means “must finish before the next one starts”.</text><text x="26" y="348" font-size="10.5" fill="#e6edf3">There are three routes from A, B, C, D and F to H; the longest one sets the duration.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="24s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#f85149">2 · The critical path</text><text x="676" y="24" text-anchor="end" font-size="12" font-weight="700" fill="#f85149">Project duration: 13 d</text><polyline points="128,68 158,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="158,68 150,64 150,72" fill="#8896a6"/><polyline points="262,68 292,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,68 284,64 284,72" fill="#8896a6"/><polyline points="210,99 210,164 292,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,164 284,160 284,168" fill="#8896a6"/><circle cx="210" cy="164" r="3.2" fill="#8896a6"/><polyline points="210,164 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><polyline points="128,260 210,260 292,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#f85149"/><circle cx="210" cy="260" r="3.2" fill="#f85149"/><polyline points="396,260 426,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="426,260 418,256 418,264" fill="#f85149"/><polyline points="396,164 560,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="560,164 552,160 552,168" fill="#8896a6"/><polyline points="396,68 612,68 612,133" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,133 608,125 616,125" fill="#8896a6"/><polyline points="530,260 612,260 612,195" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,195 608,203 616,203" fill="#f85149"/><rect x="24" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="76" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">A · 2 d</text><text x="76" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Survey and</text><text x="76" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">permits</text><text x="76" y="112" text-anchor="middle" font-size="10.5" fill="#58a6ff">float 1 d</text><rect x="158" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="210" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">B · 4 d</text><text x="210" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Pole holes</text><text x="210" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">and poles</text><text x="218" y="112" font-size="10.5" fill="#58a6ff">float 1 d</text><rect x="292" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">C · 3 d</text><text x="344" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Conductor</text><text x="344" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">stringing</text><text x="344" y="112" text-anchor="middle" font-size="10.5" fill="#58a6ff">float 2 d</text><rect x="24" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="76" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">D · 7 d</text><text x="76" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformer</text><text x="76" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">delivery</text><text x="76" y="304" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">critical</text><rect x="292" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="344" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">E · 2 d</text><text x="344" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Substation</text><text x="344" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">assembly</text><text x="344" y="304" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">critical</text><rect x="292" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">F · 2 d</text><text x="344" y="169" text-anchor="middle" font-size="10.5" fill="#7d8a99">Earthing</text><text x="344" y="186" text-anchor="middle" font-size="10.5" fill="#7d8a99">system</text><text x="344" y="208" text-anchor="middle" font-size="10.5" fill="#58a6ff">float 3 d</text><rect x="426" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="478" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">G · 2 d</text><text x="478" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">LV outputs</text><text x="478" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">and board</text><text x="478" y="304" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">critical</text><rect x="560" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="612" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">H · 2 d</text><text x="612" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Testing and</text><text x="612" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">commissioning</text><text x="600" y="208" text-anchor="end" font-size="10.5" font-weight="700" fill="#f85149">critical</text><text x="26" y="330" font-size="10.5" fill="#e6edf3">D, E, G and H add up to 7 + 2 + 2 + 2 = 13 days and have no float: this is the critical path. The transformer, not</text><text x="26" y="348" font-size="10.5" fill="#e6edf3">the field work, sets the schedule. The other tasks have slack: A and B, 1 day; C, 2 days; F, 3 days.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="24s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#f85149">3 · A critical task slips</text><text x="676" y="24" text-anchor="end" font-size="12" font-weight="700" fill="#f85149">Project duration: 16 d (+3)</text><polyline points="128,68 158,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="158,68 150,64 150,72" fill="#8896a6"/><polyline points="262,68 292,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,68 284,64 284,72" fill="#8896a6"/><polyline points="210,99 210,164 292,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,164 284,160 284,168" fill="#8896a6"/><circle cx="210" cy="164" r="3.2" fill="#8896a6"/><polyline points="210,164 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><polyline points="128,260 210,260 292,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#f85149"/><circle cx="210" cy="260" r="3.2" fill="#f85149"/><polyline points="396,260 426,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="426,260 418,256 418,264" fill="#f85149"/><polyline points="396,164 560,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="560,164 552,160 552,168" fill="#8896a6"/><polyline points="396,68 612,68 612,133" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,133 608,125 616,125" fill="#8896a6"/><polyline points="530,260 612,260 612,195" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,195 608,203 616,203" fill="#f85149"/><rect x="24" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="76" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">A · 2 d</text><text x="76" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Survey and</text><text x="76" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">permits</text><rect x="158" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="210" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">B · 4 d</text><text x="210" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Pole holes</text><text x="210" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">and poles</text><rect x="292" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">C · 3 d</text><text x="344" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Conductor</text><text x="344" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">stringing</text><rect x="24" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="76" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#d29922">D · 10 d (+3)</text><text x="76" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformer</text><text x="76" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">delivery</text><rect x="292" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="344" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">E · 2 d</text><text x="344" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Substation</text><text x="344" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">assembly</text><rect x="292" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">F · 2 d</text><text x="344" y="169" text-anchor="middle" font-size="10.5" fill="#7d8a99">Earthing</text><text x="344" y="186" text-anchor="middle" font-size="10.5" fill="#7d8a99">system</text><rect x="426" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="478" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">G · 2 d</text><text x="478" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">LV outputs</text><text x="478" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">and board</text><rect x="560" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="612" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">H · 2 d</text><text x="612" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Testing and</text><text x="612" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">commissioning</text><text x="26" y="330" font-size="10.5" fill="#e6edf3">The transformer delivery slips 3 days (from 7 to 10): E, G and H start 3 days later and the whole project ends</text><text x="26" y="348" font-size="10.5" fill="#e6edf3">on day 16. Every day lost on a critical task is a day lost for the project.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="24s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#d29922">4 · A task with float slips</text><text x="676" y="24" text-anchor="end" font-size="12" font-weight="700" fill="#d29922">Project duration: 13 d (unchanged)</text><polyline points="128,68 158,68" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="158,68 150,64 150,72" fill="#f85149"/><polyline points="262,68 292,68" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,68 284,64 284,72" fill="#f85149"/><polyline points="210,99 210,164 292,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,164 284,160 284,168" fill="#8896a6"/><circle cx="210" cy="164" r="3.2" fill="#8896a6"/><polyline points="210,164 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><polyline points="128,260 210,260 292,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#f85149"/><circle cx="210" cy="260" r="3.2" fill="#f85149"/><polyline points="396,260 426,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="426,260 418,256 418,264" fill="#f85149"/><polyline points="396,164 560,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="560,164 552,160 552,168" fill="#8896a6"/><polyline points="396,68 612,68 612,133" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,133 608,125 616,125" fill="#f85149"/><polyline points="530,260 612,260 612,195" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,195 608,203 616,203" fill="#f85149"/><rect x="24" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="76" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">A · 2 d</text><text x="76" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Survey and</text><text x="76" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">permits</text><rect x="158" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="210" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">B · 4 d</text><text x="210" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Pole holes</text><text x="210" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">and poles</text><rect x="292" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="344" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#d29922">C · 5 d (+2)</text><text x="344" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Conductor</text><text x="344" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">stringing</text><rect x="24" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="76" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">D · 7 d</text><text x="76" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformer</text><text x="76" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">delivery</text><rect x="292" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="344" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">E · 2 d</text><text x="344" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Substation</text><text x="344" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">assembly</text><rect x="292" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">F · 2 d</text><text x="344" y="169" text-anchor="middle" font-size="10.5" fill="#7d8a99">Earthing</text><text x="344" y="186" text-anchor="middle" font-size="10.5" fill="#7d8a99">system</text><rect x="426" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="478" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">G · 2 d</text><text x="478" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">LV outputs</text><text x="478" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">and board</text><rect x="560" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="612" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">H · 2 d</text><text x="612" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Testing and</text><text x="612" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">commissioning</text><text x="76" y="112" text-anchor="middle" font-size="10.5" fill="#d29922">float 0 d</text><text x="218" y="112" font-size="10.5" fill="#d29922">float 0 d</text><text x="344" y="112" text-anchor="middle" font-size="10.5" fill="#d29922">float 0 d</text><text x="344" y="208" text-anchor="middle" font-size="10.5" fill="#58a6ff">float 3 d</text><text x="26" y="330" font-size="10.5" fill="#e6edf3">Conductor stringing slips 2 days (from 3 to 5): it uses up all its float and the duration is unchanged, but A, B and C</text><text x="26" y="348" font-size="10.5" fill="#e6edf3">become a second critical path. One more day of delay and the project is longer. Float is managed.</text></g></svg>
        <figcaption><b>Figure 3.</b> Critical path of the example job, animated. First the tasks and their precedences; then the
        critical path (in red); and finally what happens when a critical task slips and when a task with float slips.</figcaption>
      </figure>

      <div class="box key">
        <div class="bt">What to do with the critical path</div>
        <p>To <b>shorten the job</b>, only shortening the critical tasks works: order the transformer sooner, add resources to the assembly, do in
        parallel what can be done in parallel. Speeding up tasks with float changes nothing. To <b>avoid falling behind</b>, watch the critical ones every
        day and those with short float every so often. And float is managed: it is margin for the unexpected, and a task that uses it up becomes critical.</p>
      </div>
    </section>

    <section id="eficiencia">
      <h2><span class="n">06</span>Efficiency, fire prevention and environmental care</h2>

      <h3>Efficiency: losses paid for every day</h3>
      <p>A network is not perfect: part of the energy is lost as heat, in the transformer and in the conductors. The
      <b>transformer</b> losses are of two kinds (see <a class="ref" href="/en/publicaciones/mapa-electronica/temas/transformadores">Transformers</a>):
      the <b>iron</b> losses, which are always there while it is connected, even with no load, and the <b>copper</b> losses, which grow with the square
      of the current. That is why efficiency has a maximum, reached when the two are equal:</p>
      <div class="form"><math display="block"><mrow><msub><mi>x</mi><mi mathvariant="normal">opt</mi></msub><mo>=</mo><msqrt><mfrac><msub><mi>P</mi><mn>0</mn></msub><msub><mi>P</mi><mi>k</mi></msub></mfrac></msqrt></mrow></math><span class="cap">x: fraction of rated power at which efficiency peaks · P₀: no-load (iron) loss · Pₖ: full-load (copper) loss</span></div>
      <div class="box ejem">
        <div class="bt">Example · At what load is a 400 kVA transformer most efficient?</div>
        <p>A 400 kVA transformer has (catalogue data, indicative) <b>P<sub>0</sub> = 0.93 kW</b> of no-load loss and
        <b>P<sub>k</sub> = 4.6 kW</b> at rated load. With power factor 0.9:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>x</mi><mi mathvariant="normal">opt</mi></msub><mo>=</mo><msqrt><mfrac><mrow><mn>0.93</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow><mrow><mn>4.6</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mfrac></msqrt><mo>=</mo><mn>0.45</mn></mrow></math></div>
        <div class="tw">
          <table class="tab">
            <thead><tr><th class="c">Load</th><th class="c">Output power</th><th class="c">Total losses</th><th class="c">Efficiency</th></tr></thead>
            <tbody>
              <tr><td class="c"><b>20 %</b></td><td class="c">72 kW</td><td class="c">1.11 kW</td><td class="c">98.48 %</td></tr>
              <tr><td class="c"><b>45 %</b></td><td class="c">162 kW</td><td class="c">1.86 kW</td><td class="c">98.86 %</td></tr>
              <tr><td class="c"><b>100 %</b></td><td class="c">360 kW</td><td class="c">5.53 kW</td><td class="c">98.49 %</td></tr>
            </tbody>
          </table>
        </div>
        <p>The difference in percentage looks small, but the transformer is connected all 8,760 hours of the year: choosing one too large “to be safe” makes
        it work far from its best point and extra no-load losses are paid; choosing one too small overheats it and shortens its life. The
        criterion is to size for the real demand and leave a reasonable reserve.</p>
      </div>
      <p>The other efficiency levers are those of the previous section’s example —<b>adequate cross-sections</b>, short runs and
      higher voltage— and keeping the <b>power factor</b> high so that less current flows. In the work process, efficiency also means planning outages
      so they last the minimum and not repeating switching operations.</p>

      <h3>Fire prevention</h3>
      <p>The mineral oil in a transformer does not ignite easily, but when an internal arc heats it, it can burn, and a tank with hundreds of
      litres feeds a large fire. The usual causes are an internal fault, sustained overload, a loose terminal that heats up and oil
      contamination. It is prevented with:</p>
      <ul>
        <li><b>Location and separation</b>: distance to buildings, other equipment and combustible materials, with <b>fire walls</b>
        between transformers or toward neighbouring rooms, as the design requires.</li>
        <li>An <b>oil pit</b> under the transformer, filled with stone, which retains the oil and puts out the flame by cooling it, connected to a separator
        sump.</li>
        <li><b>Protection</b> that disconnects quickly (Buchholz, temperature, overcurrent) and smoke or temperature <b>detection</b> in the rooms.</li>
        <li>Indoors, <b>dry transformers</b> or ones with high-fire-point liquids.</li>
        <li><b>Maintenance</b>: re-tightening terminals, thermography, oil analysis
        (<a class="ref" href="/en/publicaciones/mapa-electronica/temas/gestion-mantenimiento">Maintenance management</a>).</li>
        <li><b>Extinguishers</b> suited to fires in live equipment (carbon dioxide or ABC powder), marked and in date, and an emergency plan
        known to everyone.</li>
      </ul>
      <div class="box peligro">
        <div class="bt">Fire in electrical equipment</div>
        <p>Equipment that may be live is not put out with water or foam. First the supply is <b>cut</b> —if it can be done safely— and the
        utility and the fire brigade are called. A CO<sub>2</sub> or ABC powder extinguisher is used from the distance on its label, and nobody enters a room full of smoke:
        there is arc flash and toxic gas. The fire-protection requirements for the workplace are in chapter 18 and Annex VII of
        <b>Decree 351/79</b> (Law 19.587).</p>
      </div>

      <h3>Environmental care</h3>
      <ul>
        <li><b>Oil spills</b>: contaminate soil and water. The oil pit, the separator sump and periodic checks of gaskets and valves are
        part of the design, not an add-on. Used oil and soaked materials are <b>hazardous waste</b> (Law 24.051): they are removed by a licensed carrier and
        treated by a licensed operator, with records.</li>
        <li><b>PCBs (polychlorinated biphenyls)</b>: some old transformers and capacitors, from before the 1980s, used oils that contain them. They are persistent
        organic pollutants: they do not degrade, they accumulate in living things and they are toxic. <b>Law 25.670</b> sets the minimum requirements for their management and
        elimination. Nothing is assumed about an old unit: an oil sample is taken and a laboratory analyses it; if it contains PCBs, the unit is labelled,
        isolated and managed as hazardous waste, without trying to recycle the oil.</li>
        <li><b>SF<sub>6</sub> gas</b>: some medium-voltage switchgear uses it as an insulator. It is a greenhouse gas thousands of times stronger than
        CO<sub>2</sub>: it is not vented, it is recovered.</li>
        <li><b>Lines and surroundings</b>: the route and the right-of-way strip (Law 19.552, administrative easement for power lines) are negotiated with
        landowners; pruning is controlled and covered conductors or bird diverters reduce the impact on birds. Every project also
        complies with the <b>General Environmental Law</b> (25,675).</li>
        <li><b>Debris and packaging</b>: drums, wood, iron and concrete waste are sorted and removed, not buried at the site.</li>
      </ul>
    </section>

    <section id="taller">
      <h2><span class="n">07</span>In the workshop and on site</h2>

      <div class="box lab">
        <div class="bt">Lab 1 · Reading the single-line diagram of a distribution transformer station</div>
        <p><b>Materials:</b> single-line diagram of a real CT (from the school, a cooperative or the utility) and, if a guided visit is
        authorized, the matching CT <b>for observation only, from where the person in charge indicates</b>. <b>Steps:</b> 1) identify and name every symbol
        (disconnector, breaker, CT, relay, arrester, busbars); 2) note the rating, the turns ratio and the protection of each outgoing feeder;
        3) calculate the rated current on both sides and the short-circuit current on the low-voltage side; 4) write on a sheet the sequence for
        leaving the CT dead. <b>What is measured:</b> nothing with instruments. <b>Acceptance criterion:</b> the calculated currents match the
        diagram or the nameplate within 5 % and the sequence follows the order breaker–disconnector–verification–earthing.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 2 · Measuring a voltage drop</div>
        <p><b>Materials:</b> 50 m of two-core 2.5 mm² cable, <b>fully unrolled</b>, a 1,000 W resistive load (heater or iron), a socket with residual-current
        and overcurrent protection, a voltmeter and a clamp meter. <b>Steps:</b> 1) with the load connected, measure the voltage at the origin of the cable and
        at the far end; 2) measure the current; 3) calculate the resistance of the whole (out and back, 100 m) and the expected drop:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>R</mi><mo>=</mo><mi>ρ</mi><mo>·</mo><mfrac><mrow><mn>2</mn><mo>·</mo><mi>L</mi></mrow><mi>S</mi></mfrac><mo>=</mo><mrow><mn>0.0175</mn><mspace width="0.25em"/><mtext>Ω·mm²/m</mtext></mrow><mo>·</mo><mfrac><mrow><mn>100</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>2.5</mn><mspace width="0.25em"/><mtext>mm²</mtext></mrow></mfrac><mo>=</mo><mrow><mn>0.70</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mrow><mn>1&#8201;000</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mrow><mn>220</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>=</mo><mrow><mn>4.55</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><mrow><mn>4.55</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>0.70</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>3.18</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>≈</mo><mrow><mn>1.4</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math></div>
        <p><b>Acceptance criterion:</b> the measured drop differs from the calculated one by less than 15 % (hot copper has slightly more resistance than at 20 °C) and the
        voltage at the far end is above 95 % of that at the origin.</p>
      </div>

      <div class="box peligro">
        <div class="bt">Working at 220 V</div>
        <p>Lab 2 is done at mains voltage: <b>unrolled</b> cable (a coiled reel under load overheats), insulated connections, protected board, no bare conductor
        in sight, and the teacher present. The 4.5 A current is not dangerous for the cable, but the voltage is for people.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 3 · Schedule for a CT job</div>
        <p><b>Materials:</b> the task table of section 05 without the ES-to-float columns, graph paper, pencil and ruler. <b>Steps:</b> 1) draw the task
        network with its precedences; 2) calculate by hand ES and EF of each task (forward pass) and LS and LF (backward pass); 3) mark the critical path and
        draw the bar chart; 4) repeat the calculation with the transformer delivery delayed 3 days and with the stringing delayed 2 days. <b>Acceptance
        criterion:</b> duration of 13 days with path D-E-G-H; with the 3-day delay in D, duration of 16; with the 2-day delay in C, duration of 13 and zero float in A, B and C.</p>
      </div>

      <div class="box lab">
        <div class="bt">Lab 4 · Inspecting an overhead line from the ground</div>
        <p><b>Materials:</b> checklist, camera and binoculars. <b>Steps:</b> walk along 200 m of a low- or medium-voltage line, <b>without going closer than
        the person in charge indicates and without touching anything</b>; record on the checklist the type of poles and insulators, pole lean, guy wire condition, nearby
        vegetation, apparent height of the conductors above roads and signage. <b>Acceptance criterion:</b> the checklist identifies each element of the table
        in section 03 with a photo and the anomalies to report to the utility are listed.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">08</span>Common mistakes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Mistake</th><th>Consequence</th></tr></thead>
          <tbody>
            <tr><td>Opening a disconnector under load</td><td>A sustained arc that can spread; risk of severe burns. The circuit breaker is opened first.</td></tr>
            <tr><td>Choosing the low-voltage breaker by rated current only</td><td>If its breaking capacity is lower than the short-circuit current, it is destroyed clearing the first fault.</td></tr>
            <tr><td>Calculating the voltage drop with the current of a single phase or the wrong voltage (phase instead of line)</td><td>The result is off by a factor of √3 and a conductor that fails looks fine.</td></tr>
            <tr><td>Forgetting the “2” (out and back) in a single-phase circuit</td><td>The calculated drop is half the real one.</td></tr>
            <tr><td>Planning with all the tasks chained one after another</td><td>The duration comes out too long and it is not seen which tasks can be done in parallel.</td></tr>
            <tr><td>Speeding up tasks with float to recover the delay</td><td>Not a single day is gained: what rules is the critical path.</td></tr>
            <tr><td>Starting the job without having ordered the long-lead material</td><td>The transformer, as in the example, ends up setting the duration of the whole job.</td></tr>
            <tr><td>Assuming an old transformer has no PCBs</td><td>Hazardous waste mishandled, fines and lasting environmental damage. The oil is analysed.</td></tr>
            <tr><td>Throwing water at a burning transformer or board</td><td>Electrocution of the person fighting the fire and spread of the fire. The power is cut and the correct extinguisher is used.</td></tr>
            <tr><td>Handing over the job without as-built drawings</td><td>The next person to work there does not know what is buried or how it is connected.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">09</span>Self-assessment</h2>

      <details class="q"><summary>What is the difference between a disconnector and a circuit breaker? Which one is opened first to de-energize?</summary>
        <div class="a"><p>The breaker interrupts <b>under load and short-circuit current</b>; the disconnector cannot break current and serves to leave a
        <b>visible isolating gap</b>. To de-energize, <b>the breaker is opened first</b> and then the disconnector; to energize, the reverse. After opening,
        the absence of voltage is verified and the equipment is earthed.</p></div></details>

      <details class="q"><summary>What is the rated current on the 0.4 kV side of a 160 kVA transformer?</summary>
        <div class="a"><math display="block"><mrow><msub><mi>I</mi><mi>n</mi></msub><mo>=</mo><mfrac><mrow><mn>160</mn><mspace width="0.25em"/><mtext>kVA</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>0.4</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mrow></mfrac><mo>=</mo><mrow><mn>231</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math><p>With that value the main low-voltage protection and the cross-section of the outgoing conductors are chosen.</p></div></details>

      <details class="q"><summary>Name four elements of an overhead line and the function of each.</summary>
        <div class="a"><p><b>Conductors</b> (carry the current), <b>insulators</b> (separate the conductor from the support), <b>poles or structures</b> (hold everything up,
        with mechanical design) and <b>guy wires</b> (counter lateral forces). Also: crossarms and fittings, arresters and earthing.</p></div></details>

      <details class="q"><summary>A 380 V three-phase line feeds 40 kW at cos φ = 0.9 over 150 m, with a cable of R′ = 0.87 Ω/km and X′ = 0.08 Ω/km. What is the voltage drop?</summary>
        <div class="a"><p>First the current:</p><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mrow><mn>40</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>380</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>·</mo><mn>0.9</mn></mrow></mfrac><mo>=</mo><mrow><mn>67.5</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math><p>Then the drop, with sin φ = 0.436:</p><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>67.5</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>0.15</mn><mspace width="0.25em"/><mtext>km</mtext></mrow><mo>·</mo><mrow><mo>(</mo><mn>0.87</mn><mo>·</mo><mn>0.9</mn><mo>+</mo><mn>0.08</mn><mo>·</mo><mn>0.436</mn><mo>)</mo></mrow><mspace width="0.25em"/><mtext>Ω/km</mtext><mo>=</mo><mrow><mn>14.3</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mi>ε</mi><mo>=</mo><mfrac><mrow><mn>14.3</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mrow><mn>380</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>=</mo><mrow><mn>3.8</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math><p>It is 3.8 %: it meets a 5 % limit, and would not meet a 3 % one.</p></div></details>

      <details class="q"><summary>In the example job, what happens if the transformer delivery slips one day? And if the earthing slips one day?</summary>
        <div class="a"><p>With the transformer one day late (D = 8 d), task E starts on day 8 and the whole job moves one day:</p><math display="block"><mrow><msub><mi mathvariant="normal">ES</mi><mi>E</mi></msub><mo>=</mo><mn>8</mn><mo>,</mo><mspace width="0.4em"/><msub><mi mathvariant="normal">EF</mi><mi>G</mi></msub><mo>=</mo><mn>12</mn><mo>,</mo><mspace width="0.4em"/><msub><mi mathvariant="normal">EF</mi><mi>H</mi></msub><mo>=</mo><mn>14</mn><mspace width="0.25em"/><mtext>d</mtext></mrow></math><p>The earthing, however, has 3 days of float: a one-day delay does not change the duration.</p></div></details>

      <details class="q"><summary>When is an underground line better and when an overhead one?</summary>
        <div class="a"><p>The <b>overhead</b> line is cheaper, quicker and easier to repair: it suits the countryside and long runs. The <b>underground</b> line costs more but is
        out of sight and protected from wind and collisions: it suits dense city centres and protected areas. Its faults are less
        frequent but almost always permanent, and costlier to repair.</p></div></details>

      <details class="q"><summary>A 1970 oil transformer is going to be taken out of service. What must be found out before moving it?</summary>
        <div class="a"><p>Whether the oil contains <b>PCBs</b>: it is not assumed, a sample is taken and analysed in a laboratory. If it does, the unit is labelled, any spill is
        avoided and it is managed as <b>hazardous waste</b> with licensed operators (Law 25.670). In any case, used oil is not thrown away either: it is
        hazardous waste (Law 24.051).</p></div></details>
    </section>

    <div class="nav2">
      <a href="/en/publicaciones/mapa-electricidad">
        <div class="dir">← Previous topic</div>
        <div class="tt">Electricity Topic Map</div>
      </a>
      <a class="r" href="/en/publicaciones/mapa-electronica/temas/transformadores">
        <div class="dir">Next topic →</div>
        <div class="tt">Transformers</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Development of the topic <b>“Substations and distribution lines”</b> of <b>Power Plants and Distribution</b>
  (Year 7), based on the “Curriculum Proposal – Second Cycle of the Technical-Vocational Track, Secondary
  Education – Electricity,” Ministry of Education of the Province of Córdoba, DGETyFP.
  <a href="/en/publicaciones/mapa-electricidad">Back to the Electricity Topic Map</a> ·
  <a href="/en">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
