<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Energía eléctrica: de dónde sale y cómo llega · Electrotecnia · Catto</title>
<meta name="description" content="Energía, potencia y rendimiento; energía térmica y calor; fuentes convencionales (petróleo y gas) y alternativas; usos de la energía; cómo se genera la electricidad, por qué se transporta en alta tensión y cómo llega a una casa a través del SADI y las redes de distribución. Ejes «Energía eléctrica» y «Fuentes de energía» de Electrotecnia, 4° año.">
<link rel="canonical" href="https://catto.ar/publicaciones/mapa-electronica/temas/energia-electrica">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/energia-electrica">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/energia-electrica">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/energia-electrica">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up" href="/publicaciones/mapa-electricidad">Mapa de Temas de Electricidad · Electrotecnia</a>
    <span class="anio">4° año</span>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">En esta página</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb crumb-el"><span class="ca el">Electricidad</span><span class="mt">Electrotecnia</span> · 144 h · Ejes 1 y 2 de 7</div>
    <h1>Energía eléctrica: de dónde sale y cómo llega</h1>
    <p class="lead">Una lámpara se enciende al instante, pero la energía que consume empezó su camino en una
    turbina, en un embalse o en un yacimiento, y viajó cientos de kilómetros a tensiones miles de veces
    mayores que las de una casa. Seguir ese camino —de la fuente al enchufe— es entender para qué sirve todo
    lo que se estudia después en Electrotecnia.</p>
    <div class="chips">
      <span class="chip hi">Energía y potencia</span>
      <span class="chip">Rendimiento</span>
      <span class="chip">Fuentes</span>
      <span class="chip">Alta tensión</span>
      <span class="chip">SADI</span>
    </div>
    <hr class="rule">

    <section id="energia">
      <h2><span class="n">01</span>Energía, potencia y rendimiento</h2>
      <p>La <b>energía</b> es la capacidad de producir trabajo o calor. Se presenta en formas —química,
      térmica, mecánica, eléctrica, radiante, nuclear— y pasa de una a otra, pero <b>no se crea ni se
      destruye</b>: se transforma. La electricidad casi nunca es el origen de la energía: es el <b>vehículo</b>
      que la lleva desde una fuente primaria (un combustible, el agua de un embalse, el viento, el Sol) hasta un uso
      final (luz, movimiento, calor, información).</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Magnitud</th><th class="c">Símbolo</th><th>Unidad (SI)</th><th>Otras unidades usuales</th><th>Qué expresa</th></tr></thead>
          <tbody>
            <tr><td><b>Energía</b></td><td class="c">E</td><td>joule (J)</td><td>kWh (1 kWh = 3,6 MJ), kcal (1 kWh ≈ 860 kcal), tep (≈ 11,6 MWh)</td><td>Lo que se tiene, se gasta o se transforma.</td></tr>
            <tr><td><b>Potencia</b></td><td class="c">P</td><td>watt (W = J/s)</td><td>kW, MW, HP (≈ 746 W)</td><td>Qué tan rápido se transforma la energía.</td></tr>
            <tr><td><b>Rendimiento</b></td><td class="c">η</td><td>sin unidad (se da en %)</td><td>—</td><td>Qué fracción de lo que entra se aprovecha.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="form"><math display="block"><mrow><mi>E</mi><mo>=</mo><mi>P</mi><mo>·</mo><mi>t</mi></mrow></math></div>
      <div class="form"><math display="block"><mrow><mi>η</mi><mo>=</mo><mfrac><msub><mi>P</mi><mtext>útil</mtext></msub><msub><mi>P</mi><mtext>abs</mtext></msub></mfrac><mo>=</mo><mfrac><msub><mi>E</mi><mtext>útil</mtext></msub><msub><mi>E</mi><mtext>abs</mtext></msub></mfrac></mrow></math></div>

      <div class="box key">
        <div class="bt">Lo «perdido» no desaparece</div>
        <p>El rendimiento es siempre menor que 1 porque en toda transformación una parte de la energía
        termina como <b>calor disperso</b> que ya no se puede aprovechar: rozamiento, efecto Joule, calor
        de los gases de escape. No se destruyó; se degradó a una forma inútil. Cuando hay varias
        transformaciones en cadena, los rendimientos se <b>multiplican</b>, no se suman:</p>
        <div class="form"><math display="block"><mrow><msub><mi>η</mi><mtext>total</mtext></msub><mo>=</mo><msub><mi>η</mi><mn>1</mn></msub><mo>·</mo><msub><mi>η</mi><mn>2</mn></msub><mo>·</mo><mo>⋯</mo><mo>·</mo><msub><mi>η</mi><mi>n</mi></msub></mrow></math></div>
      </div>

      <div class="box ojo">
        <div class="bt">kW no es kWh</div>
        <p>El kW mide potencia (cuánta energía por segundo); el kWh mide <b>energía</b>. Un calefactor de 2 kW
        encendido media hora consume 1 kWh. Escribir «kWh por hora» o «kW consumidos en el mes» es un
        error de concepto. La factura de electricidad cobra energía en kWh y, a los usuarios grandes, también la
        potencia contratada en kW.</p>
      </div>

      <div class="box ejem">
        <div class="bt">Ejemplo · Un motor que entrega 3 kW</div>
        <p>Un motor eléctrico entrega <b>3 kW</b> en su eje con un rendimiento de <b>0,88</b> y trabaja 8 horas por día
        durante 22 días al mes. ¿Qué potencia toma de la red, cuánto pierde y cuántos kWh consume?</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>P</mi><mtext>abs</mtext></msub><mo>=</mo><mfrac><msub><mi>P</mi><mtext>útil</mtext></msub><mi>η</mi></mfrac><mo>=</mo><mfrac><mrow><mn>3</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow><mn>0,88</mn></mfrac><mo>=</mo><mrow><mn>3,41</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>P</mi><mtext>pérd</mtext></msub><mo>=</mo><msub><mi>P</mi><mtext>abs</mtext></msub><mo>−</mo><msub><mi>P</mi><mtext>útil</mtext></msub><mo>=</mo><mn>3,41</mn><mo>−</mo><mn>3</mn><mo>=</mo><mrow><mn>0,41</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>E</mi><mo>=</mo><msub><mi>P</mi><mtext>abs</mtext></msub><mo>·</mo><mi>t</mi><mo>=</mo><mrow><mn>3,41</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow><mo>·</mo><mrow><mn>176</mn><mspace width="0.25em"/><mtext>h</mtext></mrow><mo>=</mo><mrow><mn>600</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow></mrow></math></div>
        <p>De los 600 kWh, <b>528 kWh</b> (3 kW × 176 h) se convierten en trabajo y <b>72 kWh</b> se pierden como
        calor en el motor. Una mejora de rendimiento de 0,88 a 0,92 ahorra más de 25 kWh por mes en ese solo equipo.</p>
      </div>
    </section>

    <section id="termica">
      <h2><span class="n">02</span>Energía térmica</h2>
      <p>El <b>calor</b> es energía en tránsito entre dos cuerpos a distinta temperatura; la <b>temperatura</b> mide el
      estado térmico de un cuerpo, no la cantidad de energía que contiene. El calor pasa por <b>conducción</b>
      (a través de un sólido), <b>convección</b> (arrastrado por un fluido) y <b>radiación</b> (ondas, sin necesidad de
      medio). En ingeniería se usa el kelvin (K); una diferencia de 1 K es igual a una de 1 °C.</p>

      <p>Para calentar un cuerpo sin que cambie de estado, el calor necesario es proporcional a la masa y al salto
      de temperatura:</p>
      <div class="form"><math display="block"><mrow><mi>Q</mi><mo>=</mo><mi>m</mi><mo>·</mo><mi>c</mi><mo>·</mo><mi mathvariant="normal">Δ</mi><mi>T</mi></mrow></math></div>
      <p>El <b>calor específico</b> <em>c</em> del agua es 4,18 kJ/(kg·K), uno de los más altos que existen; por eso el agua
      es el fluido de trabajo y de refrigeración por excelencia. Cuando hay cambio de estado, el calor se absorbe sin
      que suba la temperatura: vaporizar 1 kg de agua a 100 °C requiere alrededor de 2,26 MJ (calor latente), y es
      la energía que el vapor devuelve cuando se condensa.</p>

      <div class="box key">
        <div class="bt">Del calor a la electricidad, y al revés</div>
        <p>Convertir electricidad en calor es fácil y casi perfecto: una resistencia lo hace con rendimiento
        cercano a 1 (efecto Joule, <a class="ref" href="/publicaciones/mapa-electronica/temas/corriente-electrica">La corriente eléctrica</a>).
        Convertir calor en trabajo es difícil: ninguna máquina térmica puede pasar a trabajo todo el calor que recibe,
        y el máximo teórico depende solo de las temperaturas de la fuente caliente y de la fría (en kelvin):</p>
        <div class="form"><math display="block"><mrow><msub><mi>η</mi><mtext>Carnot</mtext></msub><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><msub><mi>T</mi><mi>f</mi></msub><msub><mi>T</mi><mi>c</mi></msub></mfrac></mrow></math></div>
        <p>Una central de vapor con caldera a 540 °C (813 K) y condensador a 30 °C (303 K) no puede superar:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>η</mi><mtext>Carnot</mtext></msub><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><mrow><mn>303</mn><mspace width="0.25em"/><mtext>K</mtext></mrow><mrow><mn>813</mn><mspace width="0.25em"/><mtext>K</mtext></mrow></mfrac><mo>=</mo><mn>0,627</mn></mrow></math></div>
        <p>En la práctica rinden alrededor de 40 %. El resto se entrega al condensador, que se enfría con agua de río
        o de lago, o con torres de enfriamiento.</p>
      </div>

      <p>Los combustibles se comparan por su <b>poder calorífico</b>: la energía térmica que liberan por unidad de masa
      o de volumen al quemarse. Los valores siguientes son órdenes de magnitud; cada combustible comercial trae el
      suyo en la hoja de datos.</p>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Combustible</th><th class="c">Poder calorífico aproximado</th></tr></thead>
          <tbody>
            <tr><td><b>Gas natural</b></td><td class="c">≈ 10 kWh/m³ (unas 9 000 kcal/m³)</td></tr>
            <tr><td><b>Gasoil</b></td><td class="c">≈ 10 kWh/L</td></tr>
            <tr><td><b>Nafta</b></td><td class="c">≈ 9 kWh/L</td></tr>
            <tr><td><b>GLP (propano y butano)</b></td><td class="c">≈ 12 kWh/kg</td></tr>
            <tr><td><b>Carbón mineral</b></td><td class="c">≈ 7 a 8 kWh/kg</td></tr>
            <tr><td><b>Leña seca</b></td><td class="c">≈ 4 kWh/kg</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ejem">
        <div class="bt">Ejemplo · Cuánto tarda un termotanque eléctrico</div>
        <p>Un termotanque de <b>80 L</b> (80 kg de agua) debe calentarse de <b>15 °C a 55 °C</b>. Su resistencia es de
        <b>1,5 kW</b> y aprovecha el <b>95 %</b> de la energía eléctrica (el resto se pierde por las paredes).</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>Q</mi><mo>=</mo><mi>m</mi><mo>·</mo><mi>c</mi><mo>·</mo><mi mathvariant="normal">Δ</mi><mi>T</mi><mo>=</mo><mrow><mn>80</mn><mspace width="0.25em"/><mtext>kg</mtext></mrow><mo>·</mo><mrow><mn>4,18</mn><mspace width="0.25em"/><mtext>kJ/(kg·K)</mtext></mrow><mo>·</mo><mrow><mn>40</mn><mspace width="0.25em"/><mtext>K</mtext></mrow><mo>=</mo><mn>13&#8201;376</mn><mspace width="0.25em"/><mtext>kJ</mtext></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>Q</mi><mo>=</mo><mfrac><mrow><mn>13&#8201;376</mn><mspace width="0.25em"/><mtext>kJ</mtext></mrow><mrow><mn>3&#8201;600</mn><mspace width="0.25em"/><mtext>kJ/kWh</mtext></mrow></mfrac><mo>=</mo><mrow><mn>3,72</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mi>E</mi><mo>=</mo><mfrac><mi>Q</mi><mi>η</mi></mfrac><mo>=</mo><mfrac><mrow><mn>3,72</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow><mn>0,95</mn></mfrac><mo>=</mo><mrow><mn>3,91</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>t</mi><mo>=</mo><mfrac><mi>E</mi><mi>P</mi></mfrac><mo>=</mo><mfrac><mrow><mn>3,91</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow><mrow><mn>1,5</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mfrac><mo>=</mo><mrow><mn>2,61</mn><mspace width="0.25em"/><mtext>h</mtext></mrow><mo>≈</mo><mn>2</mn><mspace width="0.25em"/><mtext>h</mtext><mspace width="0.25em"/><mn>36</mn><mspace width="0.25em"/><mtext>min</mtext></mrow></math></div>
        <p>El mismo cálculo explica la factura: calentar agua con electricidad es caro porque convierte energía de alto
        valor (eléctrica) en calor, que se podría obtener quemando gas directamente.</p>
      </div>

      <div class="box ojo">
        <div class="bt">Calor no es temperatura</div>
        <p>Una pileta tibia contiene muchísima más energía térmica que una brasa, aunque esté a menos temperatura,
        porque tiene mucha más masa. Por eso se calcula el calor con <em>m</em>, <em>c</em> y ΔT, y no con la
        temperatura sola.</p>
      </div>
    </section>

    <section id="fuentes">
      <h2><span class="n">03</span>Fuentes de energía y sus usos</h2>
      <p>Una fuente es <b>primaria</b> si se toma de la naturaleza tal cual (petróleo, gas, uranio, agua de un río,
      viento, radiación solar) y <b>secundaria</b> si es el resultado de transformar otra: la nafta y la electricidad
      son secundarias. Además se las clasifica en <b>no renovables</b> (se agotan en la escala de tiempo humana) y
      <b>renovables</b> (se reponen de forma natural).</p>

      <h3>Fuentes convencionales: petróleo y gas</h3>
      <p>Son restos orgánicos enterrados durante millones de años en cuencas sedimentarias, que el calor y la presión
      transformaron en hidrocarburos y que quedaron atrapados en rocas porosas. Se extraen por pozos. El <b>petróleo</b>
      se transporta por oleoductos y se separa en una refinería en nafta, gasoil, fueloil, GLP y otros productos. El
      <b>gas natural</b>, formado sobre todo por metano, viaja por <b>gasoductos</b> o, licuado a unos −160 °C (GNL), en
      barcos. Se llama <em>convencional</em> al que está en reservorios permeables, de donde fluye por sí mismo, y
      <em>no convencional</em> al que está en rocas de muy baja permeabilidad (<em>shale</em>, <em>tight</em>) y exige fractura
      hidráulica, como en la formación Vaca Muerta, en la cuenca neuquina.</p>
      <p>En la Argentina, el petróleo y el gas aportan la gran mayoría de la energía primaria —del orden de tres
      cuartas partes o más—, con cuencas productoras como la Neuquina, la del Golfo San Jorge, la Austral y la del
      Noroeste. En la generación de electricidad, la mayor parte proviene de centrales térmicas que queman gas
      natural; a continuación viene la hidráulica, con la nuclear y las renovables no hidráulicas completando el
      resto. Son órdenes de magnitud: la proporción cambia cada año y el dato exacto se consulta en los informes de CAMMESA.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Fuente</th><th>Tipo</th><th>Cómo se aprovecha</th><th>Ventaja</th><th>Limitación</th></tr></thead>
          <tbody>
            <tr><td><b>Petróleo</b></td><td>No renovable</td><td>Refinado en combustibles; motores y centrales térmicas.</td><td>Alta densidad de energía, fácil de transportar.</td><td>Emite CO₂; reservas finitas.</td></tr>
            <tr><td><b>Gas natural</b></td><td>No renovable</td><td>Gasoductos; ciclo combinado, industria, hogares.</td><td>La combustión más limpia entre los fósiles.</td><td>Emite CO₂; necesita gasoductos o GNL.</td></tr>
            <tr><td><b>Carbón</b></td><td>No renovable</td><td>Centrales de vapor.</td><td>Abundante y barato.</td><td>El más contaminante; papel menor en el país.</td></tr>
            <tr><td><b>Uranio</b></td><td>No renovable</td><td>Fisión: el calor produce vapor. Atucha I, Atucha II y Embalse (Córdoba).</td><td>Mucha energía por kg; sin CO₂ en operación.</td><td>Residuos radiactivos; costo inicial.</td></tr>
            <tr><td><b>Hidráulica</b></td><td>Renovable</td><td>Embalse, de pasada o con bombeo (Río Grande, en Córdoba).</td><td>Rendimiento alto y potencia regulable.</td><td>Impacto en el río; depende del agua disponible.</td></tr>
            <tr><td><b>Eólica</b></td><td>Renovable</td><td>Aerogeneradores en parques.</td><td>Sin combustible; muy buen recurso en la Patagonia.</td><td>Variable: depende del viento.</td></tr>
            <tr><td><b>Solar</b></td><td>Renovable</td><td>Paneles fotovoltaicos (electricidad) y colectores térmicos (agua caliente).</td><td>Sin partes móviles; modular.</td><td>Solo de día; requiere respaldo o almacenamiento.</td></tr>
            <tr><td><b>Biomasa y biogás</b></td><td>Renovable</td><td>Combustión de residuos o digestión de materia orgánica.</td><td>Aprovecha desechos agrícolas y ganaderos.</td><td>Disponibilidad local.</td></tr>
          </tbody>
        </table>
      </div>

      <h3>Energías alternativas</h3>
      <p>Se llaman <b>alternativas</b> a las que sustituyen o complementan a las convencionales: solar, eólica, biomasa,
      geotermia, pequeñas centrales hidráulicas y mareomotriz. En el país, las leyes 26.190 y 27.191 promueven su
      uso en la generación eléctrica con metas de participación. Su desafío técnico es la <b>variabilidad</b>: la
      producción solar y eólica depende del clima, mientras la demanda sigue su propio ritmo, de modo que el sistema necesita
      centrales que puedan regularse (hidráulicas, de gas), almacenamiento (bombeo, baterías) y buenas interconexiones.</p>

      <div class="box ojo">
        <div class="bt">Renovable no es sinónimo de sin impacto</div>
        <p>Toda fuente tiene un costo: ocupación de terreno, materiales para fabricar los equipos, efecto sobre
        un río o sobre las aves, necesidad de respaldo. Comparar fuentes exige mirar todo el ciclo —construcción,
        operación, desmantelamiento— y no solo la emisión de gases en el momento de generar.</p>
      </div>

      <h3>Usos de la energía</h3>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Sector</th><th>Uso final típico</th><th>Energía predominante</th></tr></thead>
          <tbody>
            <tr><td><b>Residencial</b></td><td>Cocción, calefacción, agua caliente, iluminación, electrodomésticos.</td><td>Gas natural y electricidad; GLP donde no hay red.</td></tr>
            <tr><td><b>Comercial y servicios</b></td><td>Iluminación, climatización, equipos informáticos.</td><td>Electricidad y gas.</td></tr>
            <tr><td><b>Industrial</b></td><td>Calor de proceso, fuerza motriz (motores), hornos.</td><td>Gas natural y electricidad.</td></tr>
            <tr><td><b>Transporte</b></td><td>Movimiento de personas y cargas.</td><td>Gasoil, nafta y gas comprimido (GNC); la electricidad crece en ferrocarril y vehículos.</td></tr>
            <tr><td><b>Agro</b></td><td>Maquinaria, riego, secado de granos.</td><td>Gasoil y electricidad.</td></tr>
          </tbody>
        </table>
      </div>
      <p>La energía más barata es la que no se consume: mejorar el rendimiento de las lámparas, los motores y la
      aislación de los edificios (<b>eficiencia energética</b>) reduce el gasto sin renunciar al servicio. Las etiquetas
      de eficiencia de los artefactos sirven justamente para comparar.</p>
    </section>

    <section id="generacion">
      <h2><span class="n">04</span>De la fuente a la electricidad: la generación</h2>
      <p>Casi toda la electricidad del mundo se produce con el mismo principio: <b>inducción electromagnética</b>
      (<a class="ref" href="/publicaciones/mapa-electronica/temas/magnetismo-electromagnetismo">Magnetismo y electromagnetismo</a>).
      Un <b>alternador</b> hace girar un electroimán dentro de un bobinado y en este se induce una tensión alterna. Lo que cambia de una central
      a otra es la <b>máquina motriz</b> que lo hace girar: una turbina movida por vapor, gas, agua o viento, o un motor de combustión. Las
      excepciones son los paneles fotovoltaicos, que convierten la luz directamente en corriente continua y no tienen partes móviles.</p>

      <figure>
        <svg viewBox="0 0 700 320" role="img" aria-label="Cadena de transformaciones de la energía en cuatro tipos de central, animada" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><rect x="26" y="52" width="132" height="88" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><rect x="198" y="52" width="132" height="88" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><rect x="370" y="52" width="132" height="88" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><rect x="542" y="52" width="132" height="88" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="26" y="176" font-size="10.5" fill="#7d8a99">100 % de la energía de la fuente</text><rect x="26" y="186" width="648" height="22" rx="3" fill="#161b22" stroke="#2a3140" stroke-width="1.2"/><text x="26" y="300" font-size="10" fill="#7d8a99">Valores orientativos: varían con la tecnología y con el estado de cada instalación.</text><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="14.0s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#d29922">Central de ciclo combinado a gas</text><text x="92" y="82" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Gas natural</text><text x="92" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="92" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#d29922">química</text><polyline points="164,96 185,96" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="192,96 184,91.5 184,100.5" fill="#d29922"/><text x="264" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Turbina de gas</text><text x="264" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">y de vapor</text><text x="264" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="264" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#d29922">mecánica</text><polyline points="336,96 357,96" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="364,96 356,91.5 356,100.5" fill="#d29922"/><text x="436" y="82" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Alternador</text><text x="436" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="436" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#d29922">eléctrica</text><polyline points="508,96 529,96" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="536,96 528,91.5 528,100.5" fill="#d29922"/><text x="608" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Transformador</text><text x="608" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">elevador</text><text x="608" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="608" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#d29922">eléctrica</text><rect x="26" y="186" width="356.40000000000003" height="22" rx="3" fill="#d29922" fill-opacity="0.8"/><text x="392.4" y="202" font-size="13" font-weight="700" fill="#d29922">50 a 60 %</text><text x="26" y="238" font-size="10.5" fill="#e6edf3">Los gases calientes de la turbina de gas producen vapor para una segunda</text><text x="26" y="256" font-size="10.5" fill="#e6edf3">turbina: el calor se aprovecha dos veces. Es la central térmica de mayor rendimiento.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="14.0s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#58a6ff">Central hidroeléctrica</text><text x="92" y="82" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Embalse</text><text x="92" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="92" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#58a6ff">potencial</text><polyline points="164,96 185,96" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="192,96 184,91.5 184,100.5" fill="#58a6ff"/><text x="264" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Turbina</text><text x="264" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">hidráulica</text><text x="264" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="264" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#58a6ff">mecánica</text><polyline points="336,96 357,96" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="364,96 356,91.5 356,100.5" fill="#58a6ff"/><text x="436" y="82" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Alternador</text><text x="436" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="436" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#58a6ff">eléctrica</text><polyline points="508,96 529,96" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="536,96 528,91.5 528,100.5" fill="#58a6ff"/><text x="608" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Transformador</text><text x="608" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">elevador</text><text x="608" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="608" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#58a6ff">eléctrica</text><rect x="26" y="186" width="550.8" height="22" rx="3" fill="#58a6ff" fill-opacity="0.8"/><text x="586.8" y="202" font-size="13" font-weight="700" fill="#58a6ff">80 a 90 %</text><text x="26" y="238" font-size="10.5" fill="#e6edf3">El agua que cae mueve la turbina directamente: no hay combustión ni ciclo</text><text x="26" y="256" font-size="10.5" fill="#e6edf3">térmico, y por eso casi no se pierde energía en forma de calor.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="14.0s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#a371f7">Parque eólico</text><text x="92" y="82" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Viento</text><text x="92" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="92" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#a371f7">cinética</text><polyline points="164,96 185,96" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="192,96 184,91.5 184,100.5" fill="#a371f7"/><text x="264" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Rotor del</text><text x="264" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">aerogenerador</text><text x="264" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="264" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#a371f7">mecánica</text><polyline points="336,96 357,96" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="364,96 356,91.5 356,100.5" fill="#a371f7"/><text x="436" y="82" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Generador</text><text x="436" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="436" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#a371f7">eléctrica</text><polyline points="508,96 529,96" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="536,96 528,91.5 528,100.5" fill="#a371f7"/><text x="608" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Transformador</text><text x="608" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">elevador</text><text x="608" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="608" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#a371f7">eléctrica</text><rect x="26" y="186" width="259.2" height="22" rx="3" fill="#a371f7" fill-opacity="0.8"/><text x="295.2" y="202" font-size="13" font-weight="700" fill="#a371f7">35 a 45 %</text><text x="26" y="238" font-size="10.5" fill="#e6edf3">Ninguna turbina puede extraer más del 59 % de la energía del viento</text><text x="26" y="256" font-size="10.5" fill="#e6edf3">(límite de Betz). Además, solo produce cuando hay viento.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="14.0s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#e8883a">Central solar fotovoltaica</text><text x="92" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Radiación</text><text x="92" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">solar</text><text x="92" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="92" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#e8883a">radiante</text><polyline points="164,96 185,96" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="192,96 184,91.5 184,100.5" fill="#e8883a"/><text x="264" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Panel</text><text x="264" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">fotovoltaico</text><text x="264" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="264" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#e8883a">eléctrica (CC)</text><polyline points="336,96 357,96" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="364,96 356,91.5 356,100.5" fill="#e8883a"/><text x="436" y="82" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Inversor</text><text x="436" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="436" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#e8883a">eléctrica (CA)</text><polyline points="508,96 529,96" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="536,96 528,91.5 528,100.5" fill="#e8883a"/><text x="608" y="72" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Transformador</text><text x="608" y="90" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">elevador</text><text x="608" y="110" text-anchor="middle" font-size="9.5" fill="#7d8a99">energía</text><text x="608" y="128" text-anchor="middle" font-size="11.5" font-weight="600" fill="#e8883a">eléctrica</text><rect x="26" y="186" width="119.88" height="22" rx="3" fill="#e8883a" fill-opacity="0.8"/><text x="155.9" y="202" font-size="13" font-weight="700" fill="#e8883a">15 a 22 %</text><text x="26" y="238" font-size="10.5" fill="#e6edf3">No hay partes móviles ni etapa mecánica: la luz se convierte directamente en</text><text x="26" y="256" font-size="10.5" fill="#e6edf3">corriente continua, y el inversor la pasa a alterna para conectarla a la red.</text></g></svg>
        <figcaption><b>Figura 1.</b> Cadena de transformaciones de la energía en cuatro tipos de central, animada. La barra muestra
        qué fracción de la energía de la fuente llega como electricidad. Valores orientativos: dependen de la tecnología
        y del estado de cada instalación.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Central</th><th>Energía primaria</th><th>Máquina motriz</th><th class="c">Rendimiento orientativo</th></tr></thead>
          <tbody>
            <tr><td><b>Térmica de vapor</b></td><td>Fueloil, gas, carbón</td><td>Caldera y turbina de vapor</td><td class="c">35 a 40 %</td></tr>
            <tr><td><b>Turbina de gas</b></td><td>Gas natural, gasoil</td><td>Turbina de gas</td><td class="c">30 a 40 %</td></tr>
            <tr><td><b>Ciclo combinado</b></td><td>Gas natural</td><td>Turbina de gas + caldera de recuperación + turbina de vapor</td><td class="c">50 a 60 %</td></tr>
            <tr><td><b>Nuclear</b></td><td>Uranio</td><td>Reactor, generador de vapor y turbina</td><td class="c">30 a 35 %</td></tr>
            <tr><td><b>Hidráulica</b></td><td>Energía potencial del agua</td><td>Turbina Pelton, Francis o Kaplan</td><td class="c">80 a 90 %</td></tr>
            <tr><td><b>Eólica</b></td><td>Energía cinética del viento</td><td>Rotor y generador (límite de Betz: 59 %)</td><td class="c">35 a 45 %</td></tr>
            <tr><td><b>Solar fotovoltaica</b></td><td>Radiación solar</td><td>Ninguna: efecto fotovoltaico</td><td class="c">15 a 22 %</td></tr>
            <tr><td><b>Grupo electrógeno</b></td><td>Gasoil, nafta o gas</td><td>Motor de combustión interna</td><td class="c">30 a 40 %</td></tr>
          </tbody>
        </table>
      </div>
      <p>Los grupos electrógenos, la generación en emergencia y las turbinas de cada tipo se desarrollan en
      <a class="ref" href="/publicaciones/mapa-electronica/temas/generacion-motogeneradores">Generación y grupos electrógenos</a>.</p>

      <h3>Por qué el sistema gira a 50 Hz</h3>
      <p>La frecuencia de la tensión que entrega un alternador síncrono queda atada a su velocidad de giro y a su
      número de pares de polos <em>p</em>:</p>
      <div class="form"><math display="block"><mrow><mi>n</mi><mo>=</mo><mfrac><mrow><mn>60</mn><mo>·</mo><mi>f</mi></mrow><mi>p</mi></mfrac></mrow></math></div>
      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Pares de polos <em>p</em></th><th class="c">Velocidad a 50 Hz</th><th>Típico de</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>1</b></td><td class="c">3 000 rpm</td><td>Turbogeneradores de vapor y de gas.</td></tr>
            <tr><td class="c"><b>2</b></td><td class="c">1 500 rpm</td><td>Turbogeneradores de centrales nucleares, grupos electrógenos.</td></tr>
            <tr><td class="c"><b>6</b></td><td class="c">500 rpm</td><td>Hidrogeneradores de alta caída.</td></tr>
            <tr><td class="c"><b>30</b></td><td class="c">100 rpm</td><td>Hidrogeneradores lentos, de baja caída y gran diámetro.</td></tr>
          </tbody>
        </table>
      </div>
      <p>Todas las máquinas conectadas al sistema giran en sincronismo, «al mismo compás». La frecuencia es entonces el
      termómetro del equilibrio entre generación y consumo: si la demanda supera a la generación, el sistema frena un
      poco y la frecuencia baja; si sobra generación, sube. Mantenerla en 50 Hz es una de las tareas permanentes del despacho.</p>

      <div class="box key">
        <div class="bt">La electricidad se produce cuando se consume</div>
        <p>A escala de red, la energía eléctrica casi no se almacena: lo que se enciende en una casa debe estar
        siendo generado, en ese mismo instante, en alguna central del sistema. Por eso la generación sigue a la
        demanda minuto a minuto, y por eso el despacho —el orden en que entran las centrales— es una tarea central
        del sistema.</p>
      </div>

      <div class="box ejem">
        <div class="bt">Ejemplo · Del gas de la central al consumo de una casa</div>
        <p>Una vivienda consume <b>300 kWh por mes</b>. Se abastece desde una central de vapor a gas con estos rendimientos:
        caldera 0,90; ciclo de vapor 0,40; generador 0,98; transformador elevador 0,995; transporte y distribución en
        conjunto, 0,92. ¿Cuánta energía de combustible hace falta y cuánto gas es?</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>η</mi><mtext>total</mtext></msub><mo>=</mo><mn>0,90</mn><mo>·</mo><mn>0,40</mn><mo>·</mo><mn>0,98</mn><mo>·</mo><mn>0,995</mn><mo>·</mo><mn>0,92</mn><mo>=</mo><mn>0,323</mn></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>E</mi><mtext>comb</mtext></msub><mo>=</mo><mfrac><msub><mi>E</mi><mtext>el</mtext></msub><msub><mi>η</mi><mtext>total</mtext></msub></mfrac><mo>=</mo><mfrac><mrow><mn>300</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow><mn>0,323</mn></mfrac><mo>=</mo><mrow><mn>929</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow></mrow></math></div>
        <p>Con un poder calorífico de unos 10 kWh/m³:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>V</mi><mo>=</mo><mfrac><mrow><mn>929</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow><mrow><mn>10</mn><mspace width="0.25em"/><mtext>kWh/m³</mtext></mrow></mfrac><mo>≈</mo><mrow><mn>93</mn><mspace width="0.25em"/><mtext>m³</mtext></mrow></mrow></math></div>
        <p>Para cada kWh que llega a la casa se queman unos 3 kWh de combustible. Con una central de ciclo combinado, que
        aprovecha 0,55 de la energía del gas en lugar de 0,36 (0,90 · 0,40), la misma casa necesitaría unos 61 m³.</p>
      </div>
    </section>

    <section id="transporte">
      <h2><span class="n">05</span>Transporte y transformación: por qué en alta tensión</h2>
      <p>Las grandes centrales están donde está el recurso —las hidráulicas en el Comahue, en el litoral y en las sierras;
      las térmicas cerca de los gasoductos— y los consumos están en las ciudades, a cientos de kilómetros. Hay que
      transportar la potencia, y cada conductor tiene resistencia: parte de la energía se convierte en calor
      en el camino. Para una línea trifásica, la potencia transportada y la pérdida por efecto Joule son:</p>
      <div class="form"><math display="block"><mrow><mi>P</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>V</mi><mo>·</mo><mi>I</mi><mo>·</mo><mrow><mi>cos</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow></mrow></math></div>
      <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mn>3</mn><mo>·</mo><mi>R</mi><mo>·</mo><msup><mi>I</mi><mn>2</mn></msup></mrow></math></div>
      <p>Despejando la corriente: para una misma potencia <em>P</em>, si se sube la tensión <em>V</em> baja la corriente <em>I</em>
      en la misma proporción, y las pérdidas, que dependen de <em>I</em><sup>2</sup>, bajan con el <b>cuadrado</b> de la tensión.
      Subir la tensión 4 veces reduce 16 veces las pérdidas. Ese es el motivo del transporte en alta tensión.</p>
      <div class="form"><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mi>P</mi><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>V</mi><mo>·</mo><mrow><mi>cos</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow></mrow></mfrac></mrow></math></div>

      <figure>
        <svg viewBox="0 0 700 300" role="img" aria-label="Pérdidas de una línea al transportar 60 MW a tres tensiones, animada" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="12s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#f85149">Transporte a 33 kV</text><rect x="26" y="70" width="80" height="60" rx="6" fill="#1c2230" stroke="#9aa7b4" stroke-width="1.6"/><text x="66" y="96" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Central</text><text x="66" y="114" text-anchor="middle" font-size="11" fill="#9aa7b4">60 MW</text><rect x="354" y="70" width="80" height="60" rx="6" fill="#1c2230" stroke="#9aa7b4" stroke-width="1.6"/><text x="394" y="96" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Carga</text><text x="394" y="114" text-anchor="middle" font-size="11" fill="#9aa7b4">60 MW</text><polyline points="106,100 215,100 217.5,94 222.5,106 227.5,94 232.5,106 237.5,94 242.5,106 245,100 354,100" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="76" text-anchor="middle" font-size="11" fill="#9aa7b4">R = 3 Ω por fase</text><polyline points="150,130 302,130" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="310,130 301,125.5 301,134.5" fill="#f85149"/><text x="230" y="152" text-anchor="middle" font-size="12.5" font-weight="700" fill="#f85149">I = 1 050 A</text><text x="500" y="66" font-size="10.5" fill="#7d8a99">Tensión de línea</text><text x="500" y="104" font-size="22" font-weight="700" fill="#f85149">33 kV</text><text x="500" y="138" font-size="10.5" fill="#7d8a99">Pérdidas en la línea</text><text x="500" y="166" font-size="20" font-weight="700" fill="#f85149">9,92 MW</text><text x="26" y="196" font-size="10.5" fill="#7d8a99">Pérdidas como fracción de los 60 MW transportados (escala de 0 a 20 %)</text><rect x="26" y="206" width="648" height="22" rx="3" fill="#161b22" stroke="#2a3140" stroke-width="1.2"/><rect x="26" y="206" width="535.5" height="22" rx="3" fill="#f85149" fill-opacity="0.85"/><text x="571.5" y="222" font-size="13" font-weight="700" fill="#f85149">16,5 %</text><text x="26" y="246" font-size="10" fill="#7d8a99">0 %</text><text x="350" y="246" text-anchor="middle" font-size="10" fill="#7d8a99">10 %</text><text x="674" y="246" text-anchor="end" font-size="10" fill="#7d8a99">20 %</text><text x="26" y="274" font-size="10.5" fill="#e6edf3">La corriente de unos 1 050 A recalienta los conductores y se pierde una sexta parte</text><text x="26" y="292" font-size="10.5" fill="#e6edf3">de la potencia: a esta tensión la línea es inviable.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="12s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#d29922">Transporte a 132 kV</text><rect x="26" y="70" width="80" height="60" rx="6" fill="#1c2230" stroke="#9aa7b4" stroke-width="1.6"/><text x="66" y="96" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Central</text><text x="66" y="114" text-anchor="middle" font-size="11" fill="#9aa7b4">60 MW</text><rect x="354" y="70" width="80" height="60" rx="6" fill="#1c2230" stroke="#9aa7b4" stroke-width="1.6"/><text x="394" y="96" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Carga</text><text x="394" y="114" text-anchor="middle" font-size="11" fill="#9aa7b4">60 MW</text><polyline points="106,100 215,100 217.5,94 222.5,106 227.5,94 232.5,106 237.5,94 242.5,106 245,100 354,100" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="76" text-anchor="middle" font-size="11" fill="#9aa7b4">R = 3 Ω por fase</text><polyline points="150,130 302,130" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="310,130 301,125.5 301,134.5" fill="#d29922"/><text x="230" y="152" text-anchor="middle" font-size="12.5" font-weight="700" fill="#d29922">I = 262 A</text><text x="500" y="66" font-size="10.5" fill="#7d8a99">Tensión de línea</text><text x="500" y="104" font-size="22" font-weight="700" fill="#d29922">132 kV</text><text x="500" y="138" font-size="10.5" fill="#7d8a99">Pérdidas en la línea</text><text x="500" y="166" font-size="20" font-weight="700" fill="#d29922">0,62 MW</text><text x="26" y="196" font-size="10.5" fill="#7d8a99">Pérdidas como fracción de los 60 MW transportados (escala de 0 a 20 %)</text><rect x="26" y="206" width="648" height="22" rx="3" fill="#161b22" stroke="#2a3140" stroke-width="1.2"/><rect x="26" y="206" width="33.5" height="22" rx="3" fill="#d29922" fill-opacity="0.85"/><text x="69.5" y="222" font-size="13" font-weight="700" fill="#d29922">1,03 %</text><text x="26" y="246" font-size="10" fill="#7d8a99">0 %</text><text x="350" y="246" text-anchor="middle" font-size="10" fill="#7d8a99">10 %</text><text x="674" y="246" text-anchor="end" font-size="10" fill="#7d8a99">20 %</text><text x="26" y="274" font-size="10.5" fill="#e6edf3">Con 262 A las pérdidas son del orden del 1 %: es una línea razonable para</text><text x="26" y="292" font-size="10.5" fill="#e6edf3">el transporte regional.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="12s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#3fb950">Transporte a 500 kV</text><rect x="26" y="70" width="80" height="60" rx="6" fill="#1c2230" stroke="#9aa7b4" stroke-width="1.6"/><text x="66" y="96" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Central</text><text x="66" y="114" text-anchor="middle" font-size="11" fill="#9aa7b4">60 MW</text><rect x="354" y="70" width="80" height="60" rx="6" fill="#1c2230" stroke="#9aa7b4" stroke-width="1.6"/><text x="394" y="96" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">Carga</text><text x="394" y="114" text-anchor="middle" font-size="11" fill="#9aa7b4">60 MW</text><polyline points="106,100 215,100 217.5,94 222.5,106 227.5,94 232.5,106 237.5,94 242.5,106 245,100 354,100" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="76" text-anchor="middle" font-size="11" fill="#9aa7b4">R = 3 Ω por fase</text><polyline points="150,130 302,130" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="310,130 301,125.5 301,134.5" fill="#3fb950"/><text x="230" y="152" text-anchor="middle" font-size="12.5" font-weight="700" fill="#3fb950">I = 69,3 A</text><text x="500" y="66" font-size="10.5" fill="#7d8a99">Tensión de línea</text><text x="500" y="104" font-size="22" font-weight="700" fill="#3fb950">500 kV</text><text x="500" y="138" font-size="10.5" fill="#7d8a99">Pérdidas en la línea</text><text x="500" y="166" font-size="20" font-weight="700" fill="#3fb950">0,043 MW</text><text x="26" y="196" font-size="10.5" fill="#7d8a99">Pérdidas como fracción de los 60 MW transportados (escala de 0 a 20 %)</text><rect x="26" y="206" width="648" height="22" rx="3" fill="#161b22" stroke="#2a3140" stroke-width="1.2"/><rect x="26" y="206" width="2.5" height="22" rx="3" fill="#3fb950" fill-opacity="0.85"/><text x="38.5" y="222" font-size="13" font-weight="700" fill="#3fb950">0,072 %</text><text x="26" y="246" font-size="10" fill="#7d8a99">0 %</text><text x="350" y="246" text-anchor="middle" font-size="10" fill="#7d8a99">10 %</text><text x="674" y="246" text-anchor="end" font-size="10" fill="#7d8a99">20 %</text><text x="26" y="274" font-size="10.5" fill="#e6edf3">Con 69 A las pérdidas son despreciables: así se transportan grandes bloques de</text><text x="26" y="292" font-size="10.5" fill="#e6edf3">potencia a cientos de kilómetros.</text></g></svg>
        <figcaption><b>Figura 2.</b> Pérdidas de una misma línea de 3 Ω por fase al transportar 60 MW a tres tensiones, animada.
        La corriente baja con la tensión y las pérdidas, con su cuadrado. A 33 kV la línea es inviable.</figcaption>
      </figure>

      <div class="box ejem">
        <div class="bt">Ejemplo · Una línea de 3 Ω por fase que transporta 60 MW</div>
        <p>Una línea trifásica tiene <b>3 Ω de resistencia por conductor</b> y transporta <b>60 MW</b> con factor de
        potencia 1 (se simplifica a propósito para ver el efecto de la tensión). Se calcula con la tensión de línea
        de 132 kV:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mi>P</mi><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>V</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>60</mn><mspace width="0.25em"/><mtext>MW</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>132</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mrow></mfrac><mo>=</mo><mrow><mn>262</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mn>3</mn><mo>·</mo><mi>R</mi><mo>·</mo><msup><mi>I</mi><mn>2</mn></msup><mo>=</mo><mn>3</mn><mo>·</mo><mrow><mn>3</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>·</mo><msup><mrow><mo>(</mo><mrow><mn>262</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>)</mo></mrow><mn>2</mn></msup><mo>=</mo><mrow><mn>0,62</mn><mspace width="0.25em"/><mtext>MW</mtext></mrow><mo>≈</mo><mrow><mn>1,03</mn><mspace width="0.25em"/><mtext>%</mtext></mrow><mspace width="0.25em"/><mtext>de 60 MW</mtext></mrow></math></div>
        <p>Repetido a las otras dos tensiones:</p>
        <div class="tw">
          <table class="tab">
            <thead><tr><th class="c">Tensión de línea</th><th class="c">Corriente por conductor</th><th class="c">Pérdidas en la línea</th><th class="c">Fracción de los 60 MW</th></tr></thead>
            <tbody>
              <tr><td class="c"><b>33 kV</b></td><td class="c">1 050 A</td><td class="c">9,9 MW</td><td class="c">16,5 %</td></tr>
              <tr><td class="c"><b>132 kV</b></td><td class="c">262 A</td><td class="c">0,62 MW</td><td class="c">1,03 %</td></tr>
              <tr><td class="c"><b>500 kV</b></td><td class="c">69,3 A</td><td class="c">0,043 MW</td><td class="c">0,072 %</td></tr>
            </tbody>
          </table>
        </div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mfrac><msub><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><mn>33</mn></msub><msub><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><mn>132</mn></msub></mfrac><mo>=</mo><msup><mrow><mo>(</mo><mfrac><mrow><mn>132</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow><mrow><mn>33</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mfrac><mo>)</mo></mrow><mn>2</mn></msup><mo>=</mo><mn>16</mn></mrow></math></div>
        <p>Pasar de 33 a 132 kV reduce las pérdidas 16 veces, tal como predice el cuadrado de la relación de tensiones.
        A 33 kV la corriente de 1 050 A exigiría conductores enormes, y aun así se perdería una sexta parte de lo transportado.</p>
      </div>

      <h3>Qué hace posible cambiar la tensión</h3>
      <p>En corriente alterna, el <a class="ref" href="/publicaciones/mapa-electronica/temas/transformadores">transformador</a> sube o baja
      la tensión con un rendimiento superior al 99 % en las unidades grandes y sin partes móviles. Es la razón histórica por la cual el
      mundo adoptó la corriente alterna: permite generar a una tensión conveniente para el alternador, elevarla para
      transportar y bajarla para usar. Además el transporte es <b>trifásico</b> (<a class="ref" href="/publicaciones/mapa-electronica/temas/circuitos-trifasicos">Circuitos trifásicos</a>):
      tres conductores llevan la potencia que con monofásica exigiría seis, y las corrientes de las tres fases se compensan.</p>
      <p>No se puede subir la tensión sin límite: crecen el costo de las torres, de las cadenas de aisladores, las distancias
      de seguridad y los equipos de maniobra. La tensión se elige según la <b>potencia a transportar y la distancia</b>.</p>

      <div class="box peligro">
        <div class="bt">Líneas aéreas: el peligro no necesita contacto</div>
        <p>En alta tensión, la electricidad puede saltar por el aire hacia un objeto o una persona que se acerca
        demasiado, sin tocar el conductor. Nunca se acerquen cañas de pescar, barriletes, antenas, escaleras ni
        grúas a una línea aérea. Si un cable cae al suelo, se mantiene la distancia (el suelo cercano puede estar
        electrizado) y se avisa a la distribuidora. Las distancias de seguridad y los procedimientos de trabajo los fijan la
        <b>Ley 19.587</b> y el <b>Decreto 351/79</b>, además de los reglamentos de la AEA y de cada empresa; ver
        <a class="ref" href="/publicaciones/mapa-electronica/temas/higiene-seguridad">Higiene y seguridad laboral</a>.</p>
      </div>
    </section>

    <section id="redes">
      <h2><span class="n">06</span>Del sistema interconectado al enchufe: las redes de distribución</h2>
      <p>El <b>SADI</b> (Sistema Argentino de Interconexión) une las centrales y los consumos del país en una sola red que opera a
      <b>50 Hz</b>. Conectar todo tiene dos ventajas: cualquier central puede abastecer cualquier región, y el
      respaldo mutuo permite que una falla local no deje sin servicio a todos. <b>CAMMESA</b> (Compañía Administradora del Mercado Mayorista Eléctrico)
      coordina el despacho de las centrales y administra el mercado mayorista. La actividad está regida por la Ley 24.065, y la
      controlan organismos como el <b>ENRE</b> a nivel nacional y, en Córdoba, el <b>ERSeP</b> para la distribución
      provincial (EPEC y las cooperativas).</p>

      <figure>
        <svg viewBox="0 0 700 310" role="img" aria-label="Niveles de tensión desde la central hasta el usuario, animada" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="14s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#d29922">Generación y elevación</text><rect x="15" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#d29922" stroke-width="2.2"/><text x="58" y="97" text-anchor="middle" font-size="10.5" fill="#e6edf3">Generación</text><text x="58" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#d29922">10 a 20 kV</text><rect x="161" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#d29922" stroke-width="2.2"/><text x="204" y="84" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transporte</text><text x="204" y="102" text-anchor="middle" font-size="10.5" fill="#e6edf3">troncal</text><text x="204" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#d29922">500 kV</text><rect x="307" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="350" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Transporte</text><text x="350" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">regional</text><text x="350" y="128" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">220 kV</text><text x="350" y="148" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">132 kV</text><rect x="453" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="496" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Distribución</text><text x="496" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">media tensión</text><text x="496" y="128" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">33 kV</text><text x="496" y="148" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">13,2 kV</text><rect x="599" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="642" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Distribución</text><text x="642" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">baja tensión</text><text x="642" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">380 / 220 V</text><polyline points="101,111 117.5,111" fill="none" stroke="#d29922" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="144.5,111 161,111" fill="none" stroke="#d29922" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="125.5" cy="111.0" r="8" fill="none" stroke="#d29922" stroke-width="2"/><circle cx="136.5" cy="111.0" r="8" fill="none" stroke="#d29922" stroke-width="2"/><text x="131" y="182" text-anchor="middle" font-size="10" fill="#e6edf3">Transformador</text><text x="131" y="198" text-anchor="middle" font-size="10" fill="#e6edf3">elevador</text><text x="131" y="214" text-anchor="middle" font-size="10" fill="#e6edf3">hasta 500 kV</text><polyline points="247,111 263.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="290.5,111 307,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="271.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="282.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="277" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Estación</text><text x="277" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformadora</text><text x="277" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">500 / 220 / 132 kV</text><polyline points="393,111 409.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="436.5,111 453,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="417.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="428.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="423" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Estación</text><text x="423" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformadora</text><text x="423" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">132 / 33 / 13,2 kV</text><polyline points="539,111 555.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="582.5,111 599,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="563.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="574.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="569" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Centro de</text><text x="569" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformación</text><text x="569" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">13,2 kV / 380 V</text><text x="26" y="258" font-size="10.5" fill="#e6edf3">El alternador entrega unos 10 a 20 kV. El transformador elevador sube la tensión para</text><text x="26" y="276" font-size="10.5" fill="#e6edf3">poder transportar la potencia con poca corriente y pocas pérdidas.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="14s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#58a6ff">Transporte</text><rect x="15" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="58" y="97" text-anchor="middle" font-size="10.5" fill="#7d8a99">Generación</text><text x="58" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">10 a 20 kV</text><rect x="161" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#58a6ff" stroke-width="2.2"/><text x="204" y="84" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transporte</text><text x="204" y="102" text-anchor="middle" font-size="10.5" fill="#e6edf3">troncal</text><text x="204" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#58a6ff">500 kV</text><rect x="307" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#58a6ff" stroke-width="2.2"/><text x="350" y="84" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transporte</text><text x="350" y="102" text-anchor="middle" font-size="10.5" fill="#e6edf3">regional</text><text x="350" y="128" text-anchor="middle" font-size="12.5" font-weight="700" fill="#58a6ff">220 kV</text><text x="350" y="148" text-anchor="middle" font-size="12.5" font-weight="700" fill="#58a6ff">132 kV</text><rect x="453" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="496" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Distribución</text><text x="496" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">media tensión</text><text x="496" y="128" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">33 kV</text><text x="496" y="148" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">13,2 kV</text><rect x="599" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="642" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Distribución</text><text x="642" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">baja tensión</text><text x="642" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">380 / 220 V</text><polyline points="101,111 117.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="144.5,111 161,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="125.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="136.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="131" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Transformador</text><text x="131" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">elevador</text><text x="131" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">hasta 500 kV</text><polyline points="247,111 263.5,111" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="290.5,111 307,111" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="271.5" cy="111.0" r="8" fill="none" stroke="#58a6ff" stroke-width="2"/><circle cx="282.5" cy="111.0" r="8" fill="none" stroke="#58a6ff" stroke-width="2"/><text x="277" y="182" text-anchor="middle" font-size="10" fill="#e6edf3">Estación</text><text x="277" y="198" text-anchor="middle" font-size="10" fill="#e6edf3">transformadora</text><text x="277" y="214" text-anchor="middle" font-size="10" fill="#e6edf3">500 / 220 / 132 kV</text><polyline points="393,111 409.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="436.5,111 453,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="417.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="428.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="423" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Estación</text><text x="423" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformadora</text><text x="423" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">132 / 33 / 13,2 kV</text><polyline points="539,111 555.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="582.5,111 599,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="563.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="574.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="569" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Centro de</text><text x="569" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformación</text><text x="569" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">13,2 kV / 380 V</text><text x="26" y="258" font-size="10.5" fill="#e6edf3">La línea de 500 kV une regiones enteras del SADI. En las estaciones transformadoras la</text><text x="26" y="276" font-size="10.5" fill="#e6edf3">tensión baja a 220 y 132 kV para llevar la energía a provincias y grandes ciudades.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="14s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#3fb950">Subtransmisión y distribución en media tensión</text><rect x="15" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="58" y="97" text-anchor="middle" font-size="10.5" fill="#7d8a99">Generación</text><text x="58" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">10 a 20 kV</text><rect x="161" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="204" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Transporte</text><text x="204" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">troncal</text><text x="204" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">500 kV</text><rect x="307" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#3fb950" stroke-width="2.2"/><text x="350" y="84" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transporte</text><text x="350" y="102" text-anchor="middle" font-size="10.5" fill="#e6edf3">regional</text><text x="350" y="128" text-anchor="middle" font-size="12.5" font-weight="700" fill="#3fb950">220 kV</text><text x="350" y="148" text-anchor="middle" font-size="12.5" font-weight="700" fill="#3fb950">132 kV</text><rect x="453" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#3fb950" stroke-width="2.2"/><text x="496" y="84" text-anchor="middle" font-size="10.5" fill="#e6edf3">Distribución</text><text x="496" y="102" text-anchor="middle" font-size="10.5" fill="#e6edf3">media tensión</text><text x="496" y="128" text-anchor="middle" font-size="12.5" font-weight="700" fill="#3fb950">33 kV</text><text x="496" y="148" text-anchor="middle" font-size="12.5" font-weight="700" fill="#3fb950">13,2 kV</text><rect x="599" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="642" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Distribución</text><text x="642" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">baja tensión</text><text x="642" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">380 / 220 V</text><polyline points="101,111 117.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="144.5,111 161,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="125.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="136.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="131" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Transformador</text><text x="131" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">elevador</text><text x="131" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">hasta 500 kV</text><polyline points="247,111 263.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="290.5,111 307,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="271.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="282.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="277" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Estación</text><text x="277" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformadora</text><text x="277" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">500 / 220 / 132 kV</text><polyline points="393,111 409.5,111" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="436.5,111 453,111" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="417.5" cy="111.0" r="8" fill="none" stroke="#3fb950" stroke-width="2"/><circle cx="428.5" cy="111.0" r="8" fill="none" stroke="#3fb950" stroke-width="2"/><text x="423" y="182" text-anchor="middle" font-size="10" fill="#e6edf3">Estación</text><text x="423" y="198" text-anchor="middle" font-size="10" fill="#e6edf3">transformadora</text><text x="423" y="214" text-anchor="middle" font-size="10" fill="#e6edf3">132 / 33 / 13,2 kV</text><polyline points="539,111 555.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="582.5,111 599,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="563.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="574.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="569" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Centro de</text><text x="569" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformación</text><text x="569" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">13,2 kV / 380 V</text><text x="26" y="258" font-size="10.5" fill="#e6edf3">Desde las estaciones de 132 kV salen los alimentadores de 33 y 13,2 kV, que recorren</text><text x="26" y="276" font-size="10.5" fill="#e6edf3">localidades y barrios y alimentan a las industrias.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="14s" repeatCount="indefinite"/><text x="26" y="28" font-size="13" font-weight="700" fill="#e8883a">Baja tensión y usuario</text><rect x="15" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="58" y="97" text-anchor="middle" font-size="10.5" fill="#7d8a99">Generación</text><text x="58" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">10 a 20 kV</text><rect x="161" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="204" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Transporte</text><text x="204" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">troncal</text><text x="204" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">500 kV</text><rect x="307" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#2a3140" stroke-width="1.4"/><text x="350" y="84" text-anchor="middle" font-size="10.5" fill="#7d8a99">Transporte</text><text x="350" y="102" text-anchor="middle" font-size="10.5" fill="#7d8a99">regional</text><text x="350" y="128" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">220 kV</text><text x="350" y="148" text-anchor="middle" font-size="12.5" font-weight="700" fill="#7d8a99">132 kV</text><rect x="453" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#e8883a" stroke-width="2.2"/><text x="496" y="84" text-anchor="middle" font-size="10.5" fill="#e6edf3">Distribución</text><text x="496" y="102" text-anchor="middle" font-size="10.5" fill="#e6edf3">media tensión</text><text x="496" y="128" text-anchor="middle" font-size="12.5" font-weight="700" fill="#e8883a">33 kV</text><text x="496" y="148" text-anchor="middle" font-size="12.5" font-weight="700" fill="#e8883a">13,2 kV</text><rect x="599" y="66" width="86" height="90" rx="6" fill="#1c2230" stroke="#e8883a" stroke-width="2.2"/><text x="642" y="84" text-anchor="middle" font-size="10.5" fill="#e6edf3">Distribución</text><text x="642" y="102" text-anchor="middle" font-size="10.5" fill="#e6edf3">baja tensión</text><text x="642" y="133" text-anchor="middle" font-size="12.5" font-weight="700" fill="#e8883a">380 / 220 V</text><polyline points="101,111 117.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="144.5,111 161,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="125.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="136.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="131" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Transformador</text><text x="131" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">elevador</text><text x="131" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">hasta 500 kV</text><polyline points="247,111 263.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="290.5,111 307,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="271.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="282.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="277" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Estación</text><text x="277" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformadora</text><text x="277" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">500 / 220 / 132 kV</text><polyline points="393,111 409.5,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="436.5,111 453,111" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="417.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><circle cx="428.5" cy="111.0" r="8" fill="none" stroke="#8896a6" stroke-width="2"/><text x="423" y="182" text-anchor="middle" font-size="10" fill="#7d8a99">Estación</text><text x="423" y="198" text-anchor="middle" font-size="10" fill="#7d8a99">transformadora</text><text x="423" y="214" text-anchor="middle" font-size="10" fill="#7d8a99">132 / 33 / 13,2 kV</text><polyline points="539,111 555.5,111" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="582.5,111 599,111" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="563.5" cy="111.0" r="8" fill="none" stroke="#e8883a" stroke-width="2"/><circle cx="574.5" cy="111.0" r="8" fill="none" stroke="#e8883a" stroke-width="2"/><text x="569" y="182" text-anchor="middle" font-size="10" fill="#e6edf3">Centro de</text><text x="569" y="198" text-anchor="middle" font-size="10" fill="#e6edf3">transformación</text><text x="569" y="214" text-anchor="middle" font-size="10" fill="#e6edf3">13,2 kV / 380 V</text><text x="26" y="258" font-size="10.5" fill="#e6edf3">El centro de transformación baja 13,2 kV a 380/220 V (50 Hz): 220 V entre fase y neutro</text><text x="26" y="276" font-size="10.5" fill="#e6edf3">y 380 V entre fases, la tensión que llega al medidor y al tablero de la casa.</text></g></svg>
        <figcaption><b>Figura 3.</b> Niveles de tensión desde la central hasta el usuario, animada. Cada transformador sube o baja la tensión
        un escalón; las tensiones son las nominales típicas del sistema argentino.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Nivel</th><th class="c">Tensión típica</th><th>Función</th></tr></thead>
          <tbody>
            <tr><td><b>Generación</b></td><td class="c">del orden de 10 a 20 kV</td><td>Tensión de los alternadores; depende de cada máquina.</td></tr>
            <tr><td><b>Transporte troncal</b></td><td class="c">500 kV</td><td>Grandes bloques de potencia a largas distancias entre regiones (SADI).</td></tr>
            <tr><td><b>Transporte regional</b></td><td class="c">220 kV y 132 kV</td><td>Llevar la energía a provincias y grandes ciudades; alimentar estaciones transformadoras.</td></tr>
            <tr><td><b>Distribución en media tensión</b></td><td class="c">33 kV y 13,2 kV</td><td>Recorrer localidades y barrios; alimentar industrias y centros de transformación.</td></tr>
            <tr><td><b>Distribución en baja tensión</b></td><td class="c">380 V entre fases (220 V fase-neutro)</td><td>Entregar al usuario final; sistema trifásico con neutro, a 50 Hz.</td></tr>
          </tbody>
        </table>
      </div>
      <p>Las tensiones se agrupan, según los reglamentos, en baja, media, alta y extra alta tensión; los límites exactos de cada
      categoría los fijan las normas aplicables a cada caso. Los puntos donde cambia el nivel son las <b>estaciones
      transformadoras</b> (ET) y, en el último escalón, los <b>centros de transformación</b> (CT), donde 13,2 kV se reduce a
      380/220 V. Un CT puede ser aéreo, montado en un poste, o de obra civil, en cámara o a nivel. Los equipos de cada uno
      —transformador, seccionadores, interruptores, protecciones— se estudian en <a class="ref" href="/publicaciones/mapa-electronica/temas/subestaciones-lineas">Subestaciones y líneas de distribución</a>
      y <a class="ref" href="/publicaciones/mapa-electronica/temas/proteccion-electrica">Protección eléctrica</a>.</p>

      <h3>Formas de armar una red</h3>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Topología</th><th>Cómo es</th><th>Ventaja</th><th>Limitación</th></tr></thead>
          <tbody>
            <tr><td><b>Radial</b></td><td>Cada alimentador sale de la fuente y va ramificándose, sin vuelta.</td><td>Simple y barata; protección sencilla.</td><td>Una falla deja sin servicio todo lo que está aguas abajo.</td></tr>
            <tr><td><b>Anillo</b></td><td>El alimentador vuelve a la fuente; normalmente se opera abierto en un punto.</td><td>Se puede alimentar cada tramo por dos caminos.</td><td>Más cara; exige maniobras para reconfigurar.</td></tr>
            <tr><td><b>Malla</b></td><td>Muchos nodos conectados entre sí por varios caminos.</td><td>Máxima continuidad del servicio.</td><td>Costosa; protecciones más complejas. Típica del transporte.</td></tr>
          </tbody>
        </table>
      </div>

      <h3>La demanda cambia hora a hora</h3>
      <p>El consumo no es constante: tiene un <b>pico</b> a la tarde-noche y un valle de madrugada, y varía con la
      estación (calefacción en invierno, refrigeración en verano). La <b>potencia instalada</b> debe cubrir la máxima demanda
      más una reserva. Como la energía no se almacena a gran escala, parte de las centrales trabaja todo el día y otras solo
      en las horas pico. Algunas centrales hidráulicas de bombeo, como Río Grande, guardan agua arriba cuando sobra energía y la turbinan cuando falta.</p>
      <p>Al usuario, la energía llega por la <b>acometida</b> y el medidor. Desde allí la instalación interna de un inmueble
      se rige por la reglamentación de la AEA, <b>AEA 90364</b> (<a class="ref" href="/publicaciones/mapa-electronica/temas/instalaciones-electricas">Instalaciones eléctricas</a> e
      <a class="ref" href="/publicaciones/mapa-electronica/temas/instalaciones-vivienda">Instalaciones de vivienda</a>). La calidad con la que se entrega el servicio —tensión, frecuencia, cortes— tiene límites fijados por
      los entes reguladores.</p>

      <div class="box key">
        <div class="bt">El recorrido, de punta a punta</div>
        <p>Combustible, agua, viento o Sol → <b>máquina motriz</b> → <b>alternador</b> (10 a 20 kV) → <b>transformador elevador</b> →
        <b>500 kV</b> por el SADI → <b>estación transformadora</b> (132 kV) → <b>33 o 13,2 kV</b> por la red de media tensión →
        <b>centro de transformación</b> → <b>380/220 V</b> → medidor → tablero de la casa. En cada paso hay pérdidas, y por eso el
        rendimiento de todo el camino es el producto de los rendimientos de cada etapa.</p>
      </div>
    </section>

    <section id="laboratorio">
      <h2><span class="n">07</span>En el laboratorio</h2>

      <div class="box lab">
        <div class="bt">Práctica 1 · Medir el rendimiento de una pava eléctrica</div>
        <p><b>Materiales:</b> pava eléctrica (o jarra calentadora) de potencia conocida, medidor de energía enchufable
        (vatímetro), termómetro, probeta o balanza, cronómetro.</p>
        <p><b>Pasos:</b> 1) Poner 1 litro de agua (1 kg) y medir la temperatura inicial. 2) Enchufar el medidor de energía
        y la pava, y poner en cero el contador de kWh. 3) Calentar hasta unos 80 °C y desconectar. 4) Anotar la temperatura
        final, la energía registrada y el tiempo. 5) Calcular el calor útil <em>Q</em> = <em>m</em>·<em>c</em>·ΔT y el rendimiento
        como <em>Q</em> dividido por la energía medida. Repetir y promediar.</p>
        <p><b>Se mide:</b> temperaturas, energía en kWh (o en Wh), tiempo, potencia. <b>Criterio de aceptación:</b> el
        rendimiento da entre aproximadamente 80 y 95 %, nunca más de 100 %, y dos ensayos seguidos difieren menos de 5 %.
        Si da más de 100 %, hay un error de medición o de unidades.</p>
      </div>

      <div class="box peligro">
        <div class="bt">Práctica con red de 220 V</div>
        <p>Las prácticas 1 y 3 se hacen con tensión de la red. Se usa el medidor y los cables de seguridad del
        laboratorio, <b>sin abrir ningún equipo</b> ni tocar partes metálicas con tensión, con el tablero protegido
        por interruptor diferencial y termomagnética, y siempre con el docente presente. El agua caliente también
        quema: la pava no se levanta mientras está conectada.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 2 · Auditoría de energía de un aula</div>
        <p><b>Materiales:</b> planilla, la chapa de datos de los artefactos, un vatímetro de enchufe si hay.</p>
        <p><b>Pasos:</b> 1) Listar todos los artefactos del aula (luminarias, computadoras, proyector, ventilador, estufa)
        con su potencia de chapa. 2) Estimar las horas de uso diarias de cada uno. 3) Calcular la energía diaria de cada artefacto
        (<em>E</em> = <em>P</em>·<em>t</em>) y el total por mes. 4) Ordenar de mayor a menor consumo. 5) Comparar con la factura de la escuela y proponer tres
        medidas de ahorro (lámparas LED, apagado, mejor aislación) con el ahorro estimado en kWh.</p>
        <p><b>Criterio de aceptación:</b> la suma estimada queda dentro del 20 % del consumo de la factura; si no, se
        revisan las horas de uso supuestas y la potencia de los equipos mayores.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 3 · Una línea de transporte en miniatura</div>
        <p><b>Materiales:</b> transformador 220/12 V de al menos 100 VA, un segundo transformador igual, lámpara halógena 12 V / 50 W,
        100 m de cable de cobre de 1 mm² (ida y vuelta de 50 m) en rollo, multímetro, pinza amperométrica.</p>
        <p><b>Pasos:</b> A) Alimentar la lámpara a 12 V directamente a través de los 100 m de cable. Medir la tensión en la lámpara, la corriente
        y la caída en el cable. B) Elevar a 220 V con el primer transformador usado al revés, recorrer los mismos 100 m de cable a 220 V
        y volver a bajar a 12 V con el segundo transformador para alimentar la lámpara. Repetir las mediciones. C) Calcular en cada
        caso la potencia perdida en el cable.</p>
        <p><b>Valores esperados</b> (orientativos, sin pérdidas de los transformadores):</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>R</mi><mo>=</mo><mi>ρ</mi><mo>·</mo><mfrac><mi>ℓ</mi><mi>S</mi></mfrac><mo>=</mo><mrow><mn>0,0175</mn><mspace width="0.25em"/><mtext>Ω·mm²/m</mtext></mrow><mo>·</mo><mfrac><mrow><mn>100</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>1</mn><mspace width="0.25em"/><mtext>mm²</mtext></mrow></mfrac><mo>=</mo><mrow><mn>1,75</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mrow><mn>12</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mrow><mrow><mn>2,88</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>+</mo><mrow><mn>1,75</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></mfrac><mo>=</mo><mrow><mn>2,59</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><msub><mi>V</mi><mtext>lámpara</mtext></msub><mo>=</mo><mrow><mn>2,59</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>2,88</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>7,5</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mrow><mn>50</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mrow><mn>220</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>=</mo><mrow><mn>0,227</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><mrow><mn>0,227</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>1,75</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>0,40</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow></math></div>
        <p>En el caso A la lámpara recibe menos de 8 V y apenas se enciende, y el cable pierde unos 12 W; en el B la lámpara
        recibe cerca de 12 V, y el cable pierde menos de 0,1 W. <b>Criterio de aceptación:</b> las pérdidas medidas en B son, al menos,
        diez veces menores que en A, y el estudiante explica el resultado con <em>P</em> = <em>V</em>·<em>I</em>.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">08</span>Errores frecuentes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Error</th><th>Consecuencia</th></tr></thead>
          <tbody>
            <tr><td>Confundir kW con kWh</td><td>Se mezclan potencia y energía; los cálculos de consumo y de costo dan resultados sin sentido.</td></tr>
            <tr><td>Sumar los rendimientos de una cadena en lugar de multiplicarlos</td><td>Se sobrestima el rendimiento total: 0,90 y 0,40 dan 0,36, no 1,30 ni 0,65.</td></tr>
            <tr><td>Usar °C en la fórmula de Carnot</td><td>Resultados absurdos (incluso negativos). Las temperaturas de Carnot van siempre en kelvin.</td></tr>
            <tr><td>Creer que «consumir energía» es destruirla</td><td>Se pierde de vista dónde va la parte no aprovechada: es calor, y ese calor hay que evacuarlo.</td></tr>
            <tr><td>Pensar que si sube la tensión sube la corriente</td><td>Para la misma potencia es lo contrario: <em>I</em> = <em>P</em>/(√3·<em>V</em>·cos φ). Subir la tensión baja la corriente.</td></tr>
            <tr><td>Olvidar el 3 de las tres fases en las pérdidas de una línea trifásica</td><td>Las pérdidas totales se subestiman tres veces: son 3·<em>R</em>·<em>I</em><sup>2</sup>, no <em>R</em>·<em>I</em><sup>2</sup>.</td></tr>
            <tr><td>Mezclar la tensión de línea con la de fase</td><td>Con 380 V entre fases hay 220 V entre fase y neutro (380/√3); usar una por otra duplica o reduce los resultados.</td></tr>
            <tr><td>Dar por «limpia» toda fuente renovable o por «sucia» toda fuente fósil sin mirar el ciclo completo</td><td>Se comparan fuentes con argumentos incompletos; hay que ver impacto, rendimiento, costo y disponibilidad.</td></tr>
            <tr><td>Usar el poder calorífico sin revisar las unidades (kcal/m³ o kWh/m³)</td><td>Un error de 860 veces: 1 kWh equivale a unas 860 kcal.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">09</span>Autoevaluación</h2>

      <details class="q"><summary>¿Qué diferencia hay entre potencia y energía? Un calefactor de 2 kW funciona 3 horas: ¿cuántos kWh consume?</summary>
        <div class="a"><p>La potencia es la energía por unidad de tiempo (kW); la energía es el total consumido (kWh). Se calcula
        <em>E</em> = <em>P</em>·<em>t</em>:</p><math><mrow><mi>E</mi><mo>=</mo><mrow><mn>2</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow><mo>·</mo><mrow><mn>3</mn><mspace width="0.25em"/><mtext>h</mtext></mrow><mo>=</mo><mrow><mn>6</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow></mrow></math></div></details>

      <details class="q"><summary>Un motor entrega 4 kW en el eje con rendimiento 0,80. ¿Qué potencia toma de la red y cuánto pierde?</summary>
        <div class="a"><p>Toma 5 kW y pierde <b>1 kW</b> como calor.</p><math><mrow><msub><mi>P</mi><mtext>abs</mtext></msub><mo>=</mo><mfrac><mrow><mn>4</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow><mn>0,80</mn></mfrac><mo>=</mo><mrow><mn>5</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mrow></math></div></details>

      <details class="q"><summary>¿Cuánta energía hace falta para calentar 50 kg de agua de 20 °C a 60 °C?</summary>
        <div class="a"><p>Se aplica <em>Q</em> = <em>m</em>·<em>c</em>·ΔT con <em>c</em> = 4,18 kJ/(kg·K) y ΔT = 40 K, y se convierte a kWh dividiendo por 3 600:</p><math><mrow><mi>Q</mi><mo>=</mo><mrow><mn>50</mn><mspace width="0.25em"/><mtext>kg</mtext></mrow><mo>·</mo><mrow><mn>4,18</mn><mspace width="0.25em"/><mtext>kJ/(kg·K)</mtext></mrow><mo>·</mo><mrow><mn>40</mn><mspace width="0.25em"/><mtext>K</mtext></mrow><mo>=</mo><mn>8&#8201;360</mn><mspace width="0.25em"/><mtext>kJ</mtext><mo>=</mo><mrow><mn>2,32</mn><mspace width="0.25em"/><mtext>kWh</mtext></mrow></mrow></math>
        <p>Con un rendimiento menor que 1, la energía que se paga es mayor.</p></div></details>

      <details class="q"><summary>¿Por qué una central de vapor no pasa del 40 % de rendimiento?</summary>
        <div class="a"><p>Por el segundo principio de la termodinámica: una máquina térmica no puede convertir todo el calor en trabajo, y el
        máximo (rendimiento de Carnot) depende de las temperaturas de la fuente caliente y de la fría. Con 540 °C y 30 °C el
        límite es 63 %; las pérdidas reales lo llevan a 40 %. El resto se entrega al condensador.</p></div></details>

      <details class="q"><summary>¿Por qué se transporta en alta tensión? Si se pasa de 132 a 500 kV, ¿cómo cambian la corriente y las pérdidas?</summary>
        <div class="a"><p>Para la misma potencia, una tensión mayor implica una corriente menor, y las pérdidas dependen del cuadrado de la corriente. La
        corriente se divide por 3,79 y las pérdidas, por unas 14 veces:</p><math><mrow><mfrac><mrow><mn>500</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow><mrow><mn>132</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mfrac><mo>=</mo><mn>3,79</mn><mspace width="1.2em"/><mo>,</mo><mspace width="1.2em"/><msup><mn>3,79</mn><mn>2</mn></msup><mo>=</mo><mn>14,4</mn></mrow></math></div></details>

      <details class="q"><summary>Un alternador de 4 polos (p = 2) se conecta a una red de 50 Hz. ¿A qué velocidad gira?</summary>
        <div class="a"><p>Gira a velocidad de sincronismo, <b>1 500 rpm</b>:</p><math><mrow><mi>n</mi><mo>=</mo><mfrac><mrow><mn>60</mn><mo>·</mo><mn>50</mn></mrow><mn>2</mn></mfrac><mo>=</mo><mn>1&#8201;500</mn><mspace width="0.25em"/><mtext>rpm</mtext></mrow></math></div></details>

      <details class="q"><summary>¿Qué es el SADI, quién coordina el despacho y por qué es un problema el crecimiento de la solar y la eólica?</summary>
        <div class="a"><p>El SADI es el sistema interconectado que une centrales y consumos del país a 50 Hz; <b>CAMMESA</b> coordina el despacho de las
        centrales y administra el mercado mayorista. La energía solar y eólica son <b>variables</b> (dependen del Sol y del viento), de modo que el
        sistema necesita centrales regulables, almacenamiento e interconexiones para mantener el equilibrio entre generación y demanda.</p></div></details>
    </section>

    <aside class="compilado-aviso">
      <style>.compilado-aviso{margin:38px 0 0;padding:16px;border:1px solid #2e7d4f;border-radius:12px;background:var(--panel);display:grid;grid-template-columns:84px 1fr;column-gap:18px;row-gap:12px;align-items:center}.compilado-aviso img{grid-row:1 / span 2;width:84px;height:auto;border-radius:3px;box-shadow:0 2px 8px rgba(0,0,0,.4);background:#fff}.compilado-aviso .ca-t{font-size:19px;font-weight:800;line-height:1.35;color:var(--txt);margin:0 0 4px}.compilado-aviso .ca-d{font-size:14px;color:var(--muted)}.compilado-aviso .ca-b{justify-self:start;align-self:start;background:#2e7d4f;color:#fff;border-radius:8px;padding:9px 16px;font-weight:700;text-decoration:none;white-space:nowrap}@media(max-width:560px){.compilado-aviso{grid-template-columns:64px 1fr;column-gap:14px}.compilado-aviso img{grid-row:1;width:64px}.compilado-aviso .ca-t{font-size:17px}.compilado-aviso .ca-b{grid-column:1 / -1;justify-self:stretch;text-align:center}}</style>
      <img src="/tienda/tapas/electrotecnia.jpg" alt="Tapa del compilado en PDF «Electrotecnia»" width="84" height="119" loading="lazy">
      <div><div class="ca-t">Compilado en PDF, completo y listo para estudiar</div><div class="ca-d">Los 6 temas de Electrotecnia en un libro de 79 páginas.</div></div>
      <a class="ca-b" href="/tienda/electrotecnia">Ver el compilado · $&nbsp;10.000</a>
    </aside>
    <div class="nav2">
      <a href="/publicaciones/mapa-electricidad">
        <div class="dir">← Tema anterior</div>
        <div class="tt">Mapa de Temas de Electricidad</div>
      </a>
      <a class="r" href="/publicaciones/mapa-electronica/temas/corriente-electrica">
        <div class="dir">Tema siguiente →</div>
        <div class="tt">La corriente eléctrica</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Desarrollo de los ejes <b>«Energía eléctrica»</b> y <b>«Fuentes de energía»</b> de <b>Electrotecnia</b>
  (4° año), según la «Propuesta Curricular – Segundo Ciclo de la Modalidad Técnico Profesional, Educación
  Secundaria – Electricidad», Ministerio de Educación de la Provincia de Córdoba, DGETyFP.
  <a href="/publicaciones/mapa-electricidad">Volver al Mapa de Temas de Electricidad</a> ·
  <a href="/">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
