<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Instalación y puesta en marcha del PLC · Automatización Industrial II · Catto</title>
<meta name="description" content="Cómo se instala un autómata programable: montaje en riel DIN y en el tablero, fuente de 24 V y su cálculo, puesta a tierra, conexionado de entradas (sensores PNP y NPN) y salidas (relé y transistor, diodo de rueda libre y supresor RC), entradas analógicas de 4-20 mA con blindaje, puesta en marcha paso a paso, copia de respaldo del programa y mantenimiento. Eje «Manejo e instalación» de Automatización Industrial II, 7° año.">
<link rel="canonical" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalacion-plc">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalacion-plc">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/instalacion-plc">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalacion-plc">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up" href="/publicaciones/mapa-electricidad">Mapa de Temas de Electricidad · Automatización Industrial II</a>
    <span class="anio">7° año</span>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">En esta página</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb crumb-el"><span class="ca el">Electricidad</span><span class="mt">Automatización Industrial II</span> · 144 h · Eje 1 de 5</div>
    <h1>Instalación y puesta en marcha del PLC</h1>
    <p class="lead">Un autómata bien programado no sirve de nada si está mal instalado. Una parte muy grande de
    las fallas de un equipo nuevo no está en el programa sino en el montaje, en la fuente, en una polaridad
    invertida o en una malla mal conectada. Esta página sigue el camino real de un tablero: dónde se monta,
    cómo se alimenta, cómo se conectan las entradas y las salidas, cómo se enciende por primera vez, cómo se
    guarda el programa y cómo se mantiene.</p>
    <div class="chips">
      <span class="chip hi">Riel DIN</span>
      <span class="chip">Fuente de 24 V</span>
      <span class="chip">PNP / NPN</span>
      <span class="chip">4-20 mA</span>
      <span class="chip">Puesta en marcha</span>
    </div>
    <hr class="rule">

    <section id="montaje">
      <h2><span class="n">01</span>Montaje en el tablero</h2>
      <p>La estructura de los módulos, la memoria y el direccionamiento se explican en
      <a class="ref" href="/publicaciones/mapa-electronica/temas/estructura-plc">Estructura de un autómata programable</a>;
      acá interesa lo que hace falta para <b>instalarlos</b>. La disposición del tablero determina la
      temperatura de trabajo, el ruido que reciben las señales y la facilidad del mantenimiento, y es lo único
      que después no se corrige con software.</p>

      <figure>
        <svg viewBox="0 0 700 400" role="img" aria-label="Disposición del PLC en el tablero" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif"><rect x="30" y="30" width="390" height="354" rx="6" fill="#161b26" stroke="#7d8a99" stroke-width="1.6"/><rect x="46" y="44" width="358" height="22" rx="3" fill="#232a38" stroke="#e8883a" stroke-width="1.6"/><polyline points="60,47 60,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,47 74,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="88,47 88,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="102,47 102,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="116,47 116,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="130,47 130,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="144,47 144,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="312,47 312,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="326,47 326,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="340,47 340,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="354,47 354,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,47 368,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="382,47 382,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="396,47 396,63" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="225" y="59" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e8883a">potencia</text><rect x="46" y="107" width="358" height="10" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="60" y="82" width="30" height="58" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="75" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">Q1</text><rect x="104" y="82" width="100" height="58" rx="4" fill="#1c2230" stroke="#e8883a" stroke-width="1.8"/><text x="154" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">Fuente 24 V</text><rect x="220" y="82" width="48" height="58" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="244" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">K1</text><rect x="280" y="82" width="48" height="58" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="304" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">K2</text><rect x="340" y="82" width="62" height="58" rx="4" fill="#1c2230" stroke="#e8883a" stroke-width="1.8"/><text x="371" y="124" text-anchor="middle" font-size="11" fill="#e6edf3">Variador</text><polyline points="150,154 150,182" fill="none" stroke="#9aa7b4" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="150,146 146,154 154,154" fill="#9aa7b4"/><polygon points="150,190 146,182 154,182" fill="#9aa7b4"/><text x="162" y="172" font-size="11.5" fill="#9aa7b4">≥ 10 cm</text><circle cx="236" cy="168" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="236" y="172.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">3</text><rect x="46" y="232" width="358" height="12" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="60" y="196" width="60" height="84" rx="4" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><rect x="67" y="203" width="5" height="5" fill="#3fb950"/><rect x="76" y="203" width="5" height="5" fill="#3fb950"/><rect x="85" y="203" width="5" height="5" fill="#7d8a99"/><text x="90" y="246" text-anchor="middle" font-size="12" font-weight="700" fill="#e6edf3">CPU</text><rect x="124" y="196" width="50" height="84" rx="4" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><rect x="131" y="203" width="5" height="5" fill="#3fb950"/><rect x="140" y="203" width="5" height="5" fill="#3fb950"/><rect x="149" y="203" width="5" height="5" fill="#7d8a99"/><text x="149" y="246" text-anchor="middle" font-size="12" font-weight="700" fill="#e6edf3">DI</text><rect x="178" y="196" width="50" height="84" rx="4" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><rect x="185" y="203" width="5" height="5" fill="#3fb950"/><rect x="194" y="203" width="5" height="5" fill="#3fb950"/><rect x="203" y="203" width="5" height="5" fill="#7d8a99"/><text x="203" y="246" text-anchor="middle" font-size="12" font-weight="700" fill="#e6edf3">DO</text><rect x="232" y="196" width="50" height="84" rx="4" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><rect x="239" y="203" width="5" height="5" fill="#3fb950"/><rect x="248" y="203" width="5" height="5" fill="#3fb950"/><rect x="257" y="203" width="5" height="5" fill="#7d8a99"/><text x="257" y="246" text-anchor="middle" font-size="12" font-weight="700" fill="#e6edf3">AI</text><circle cx="336" cy="238" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="336" y="242.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">1</text><polyline points="300,290 300,294" fill="none" stroke="#9aa7b4" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="300,282 296,290 304,290" fill="#9aa7b4"/><polygon points="300,302 296,294 304,294" fill="#9aa7b4"/><text x="312" y="296" font-size="11" fill="#9aa7b4">25 a 50 mm</text><circle cx="392" cy="292" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="392" y="296.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">2</text><rect x="46" y="304" width="358" height="22" rx="3" fill="#232a38" stroke="#58a6ff" stroke-width="1.6"/><polyline points="60,307 60,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,307 74,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="88,307 88,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="102,307 102,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="116,307 116,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="130,307 130,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="326,307 326,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="340,307 340,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="354,307 354,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,307 368,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="382,307 382,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><polyline points="396,307 396,323" fill="none" stroke="#2f3748" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="225" y="319" text-anchor="middle" font-size="11.5" font-weight="700" fill="#58a6ff">señal y mando de 24 V</text><rect x="60" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="74" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="88" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="102" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="116" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="130" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="144" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="158" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="172" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="186" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="200" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="214" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="228" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="242" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="256" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="270" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="284" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="298" y="346" width="11" height="22" rx="2" fill="#2a3140" stroke="#7d8a99" stroke-width="1"/><rect x="350" y="346" width="54" height="22" rx="2" fill="#3fb950"/><rect x="350" y="354" width="54" height="6" fill="#d29922"/><text x="377" y="341" text-anchor="middle" font-size="11" font-weight="700" fill="#3fb950">PE</text><circle cx="334" cy="357" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="334" y="361.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">5</text><circle cx="44" cy="357" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="44" y="361.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">6</text><circle cx="190" cy="96" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="190" y="100.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">4</text><circle cx="452" cy="48" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="52.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">1</text><text x="470" y="52" font-size="11.5" fill="#e6edf3">Riel DIN de 35 mm, atornillado a</text><text x="470" y="72" font-size="11.5" fill="#e6edf3">la placa y unido a PE.</text><circle cx="452" cy="98" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="102.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">2</text><text x="470" y="102" font-size="11.5" fill="#e6edf3">Aire libre arriba y abajo del PLC:</text><text x="470" y="122" font-size="11.5" fill="#e6edf3">25 a 50 mm o lo que pida el manual.</text><circle cx="452" cy="148" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="152.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">3</text><text x="470" y="152" font-size="11.5" fill="#e6edf3">Potencia y señal en canaletas</text><text x="470" y="172" font-size="11.5" fill="#e6edf3">separadas (10 cm o más); si se</text><text x="470" y="192" font-size="11.5" fill="#e6edf3">cruzan, a 90°.</text><circle cx="452" cy="218" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="222.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">4</text><text x="470" y="222" font-size="11.5" fill="#e6edf3">Lo que da calor (fuente, variador)</text><text x="470" y="242" font-size="11.5" fill="#e6edf3">va aparte y nunca debajo del PLC.</text><circle cx="452" cy="268" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="272.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">5</text><text x="470" y="272" font-size="11.5" fill="#e6edf3">Barra de blindajes unida a PE,</text><text x="470" y="292" font-size="11.5" fill="#e6edf3">con abrazaderas de 360°.</text><circle cx="452" cy="318" r="9" fill="#d29922" stroke="#d29922" stroke-width="1.6"/><text x="452" y="322.2" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0d1117">6</text><text x="470" y="322" font-size="11.5" fill="#e6edf3">Toda señal de campo pasa por</text><text x="470" y="342" font-size="11.5" fill="#e6edf3">bornera, rotulada en ambos extremos.</text></svg>
        <figcaption><b>Figura 1.</b> Disposición típica de un tablero con PLC, vista frontal de la placa de
        montaje. La potencia queda arriba y aparte; el PLC, en su propio riel, con aire libre y lejos de lo que
        calienta; la señal viaja por otra canaleta y toda conexión de campo pasa por bornera.</figcaption>
      </figure>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--accent)">Fijación</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li><b>Riel DIN de 35 mm</b> (norma IEC/EN 60715), atornillado a la placa de montaje cada pocos
            centímetros: un riel que vibra afloja todo lo que lleva.</li>
            <li>Placa de montaje <b>metálica</b> y unida a PE; el riel hace contacto eléctrico con ella, con
            tornillos y arandelas que muerdan la pintura o el zincado.</li>
            <li>Los módulos del PLC se enganchan al riel y se conectan entre sí por el bus de fondo o por
            peines: se arman <b>de izquierda a derecha</b> en el orden de la configuración, sin huecos.</li>
            <li>Posición normal: <b>horizontal</b>, con las ranuras de ventilación arriba y abajo. En
            vertical el rango de temperatura admisible suele reducirse: lo dice el manual.</li>
          </ul>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--violet)">Aire, calor y reserva</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li>Dejá <b>aire libre arriba y abajo</b> del PLC (del orden de 25 a 50 mm, o lo que indique el
            manual) y respetá la distancia a las canaletas y a los demás aparatos.</li>
            <li>El límite de temperatura (habitualmente hasta unos 55 °C) se refiere al aire que <b>rodea al
            PLC dentro del tablero</b>, no al de la sala.</li>
            <li>Lo que calienta —fuente, variador, resistencias de frenado, transformadores— va <b>aparte y
            nunca debajo</b> del PLC, porque el aire caliente sube.</li>
            <li>Reservá espacio y bornes libres (un 20 a 30 %): siempre se agrega algo.</li>
            <li>Si el ambiente tiene polvo o humedad, el grado de protección IP del tablero y los filtros
            de ventilación son parte de la instalación.</li>
          </ul>
        </div>
      </div>

      <div class="box key">
        <div class="bt">Separar la potencia de la señal</div>
        <p>Los contactores, los variadores y los motores generan campos y picos que se acoplan a los cables
        cercanos. Una señal de 24 V o de 4-20 mA que viaja pegada a un cable de potencia llega al PLC con
        ruido. Las reglas son pocas: <b>canaletas distintas</b> para potencia, mando y señales analógicas o
        de datos; distancia de <b>10 cm o más</b> entre ellas como criterio general (el fabricante del PLC
        indica la suya); si tienen que cruzarse, <b>a 90°</b>; cable <b>blindado</b> para las señales
        analógicas y de comunicación, y blindado también entre el variador y el motor
        (<a class="ref" href="/publicaciones/mapa-electronica/temas/variadores-velocidad">Variadores de velocidad</a>).
        La disciplina de bornera, el rotulado y las punteras están en
        <a class="ref" href="/publicaciones/mapa-electronica/temas/mando-senalizacion">Unidades de mando y señalización</a>.</p>
      </div>

      <div class="box ojo">
        <div class="bt">Colores de los conductores</div>
        <p>En la parte de potencia se respeta el código del reglamento de la AEA: neutro <b>celeste</b>,
        protección <b>verde-amarillo</b>, fases marrón, negro y rojo. En el mando de continua es habitual el
        <b>azul</b> (IEC 60204-1). Ojo: el azul del mando de CC y el celeste del neutro de CA se parecen; por eso el
        rotulado en los dos extremos importa más que el color.</p>
      </div>

      <div class="box peligro">
        <div class="bt">Montar con el tablero sin tensión</div>
        <p>Un tablero de maniobras tiene 230 o 400 V a pocos centímetros de los módulos del PLC. Todo el
        montaje y el cableado se hacen con el seccionador general abierto, bloqueado y señalizado, y la
        ausencia de tensión verificada con instrumento (procedimiento en
        <a class="ref" href="/publicaciones/mapa-electronica/temas/higiene-seguridad">Higiene y seguridad</a>).</p>
      </div>
    </section>

    <section id="alimentacion">
      <h2><span class="n">02</span>Alimentación y puesta a tierra</h2>
      <p>En un tablero con PLC conviven tres circuitos con necesidades distintas: la <b>electrónica</b>
      (CPU y módulos), los <b>sensores</b> y las entradas, y las <b>salidas</b> con sus cargas. Se
      alimentan desde una fuente de <b>24 V de continua</b>, y conviene protegerlos por separado para que
      un cortocircuito en una electroválvula no deje sin energía a la CPU.</p>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--accent)">La fuente de 24 V</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li><b>Conmutada y regulada</b>, con aislación de seguridad entre la red y el secundario
            (muy baja tensión de seguridad, MBTS/MBTP en la terminología de la AEA 90364).</li>
            <li>Con <b>margen</b> sobre el cálculo, y con la tensión ajustada a 24 V en el potenciómetro de
            la fuente.</li>
            <li>Si la fuente entrega menos corriente a temperatura alta, se usa la curva de reducción de la
            hoja de datos, no el valor de placa.</li>
            <li>Montada <b>aparte</b> del PLC (genera calor) y con su propio cableado corto y grueso hacia
            los bornes de alimentación.</li>
          </ul>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--violet)">Protecciones</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li><b>Primario</b>: interruptor termomagnético del calibre que indique el fabricante de la
            fuente, generalmente de curva C por la corriente de arranque de la fuente (ver
            <a class="ref" href="/publicaciones/mapa-electronica/temas/proteccion-electrica">Protección eléctrica</a>).</li>
            <li><b>Secundario</b>: un fusible o un interruptor por derivación (CPU, sensores, cada grupo
            de salidas), de menor corriente que lo que soporta el conductor.</li>
            <li>Así, la falla de una rama abre su protección y <b>el resto sigue energizado</b>: el PLC lo
            registra y avisa en lugar de apagarse.</li>
          </ul>
        </div>
      </div>

      <h3 style="margin-top:22px">Cómo se calcula la fuente</h3>
      <p>Se suman las corrientes de todo lo que sale de los bornes de 24 V en el peor caso, es decir, con todo
      funcionando a la vez, y se agrega un margen para ampliaciones, envejecimiento y temperatura (un 25 % es
      un valor razonable).</p>
      <div class="form"><math display="block"><mrow><msub><mi>I</mi><mtext>total</mtext></msub><mo>=</mo><msub><mi>I</mi><mn>1</mn></msub><mo>+</mo><msub><mi>I</mi><mn>2</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><msub><mi>I</mi><mi>n</mi></msub></mrow></math></div>
      <div class="form"><math display="block"><mrow><msub><mi>I</mi><mtext>fuente</mtext></msub><mo>≥</mo><mn>1,25</mn><mo>·</mo><msub><mi>I</mi><mtext>total</mtext></msub></mrow></math></div>

      <div class="box ejem">
        <div class="bt">Ejemplo resuelto · Dimensionar la fuente de un tablero</div>
        <p>Un PLC con 12 entradas digitales en uso, 12 sensores inductivos de 3 hilos, 2 transmisores de
        4-20 mA, un módulo analógico, dos módulos de entradas y salidas digitales, 6 electroválvulas de 24 V y
        3 W, 4 relés de interfaz y 5 pilotos LED. Los valores de cada módulo vienen de su hoja de datos (los de
        acá son representativos).</p>
        <div class="tw">
          <table class="tab">
            <thead><tr><th>Consumidor</th><th class="c">Cantidad</th><th class="c">Corriente unitaria</th><th class="c">Subtotal</th></tr></thead>
            <tbody>
              <tr><td>CPU (alimentación de 24 V)</td><td class="c">1</td><td class="c">0,300 A</td><td class="c">0,300 A</td></tr>
              <tr><td>Módulos digitales (consumo propio)</td><td class="c">2</td><td class="c">0,040 A</td><td class="c">0,080 A</td></tr>
              <tr><td>Módulo analógico</td><td class="c">1</td><td class="c">0,100 A</td><td class="c">0,100 A</td></tr>
              <tr><td>Entradas digitales activas (consumo de entrada)</td><td class="c">12</td><td class="c">0,004 A</td><td class="c">0,048 A</td></tr>
              <tr><td>Sensores inductivos de 3 hilos (consumo propio)</td><td class="c">12</td><td class="c">0,015 A</td><td class="c">0,180 A</td></tr>
              <tr><td>Transmisores de 4-20 mA (máximo del lazo)</td><td class="c">2</td><td class="c">0,020 A</td><td class="c">0,040 A</td></tr>
              <tr><td>Electroválvulas de 24 V, 3 W (3 W / 24 V = 0,125 A)</td><td class="c">6</td><td class="c">0,125 A</td><td class="c">0,750 A</td></tr>
              <tr><td>Relés de interfaz (bobinas)</td><td class="c">4</td><td class="c">0,040 A</td><td class="c">0,160 A</td></tr>
              <tr><td>Pilotos LED de 24 V</td><td class="c">5</td><td class="c">0,020 A</td><td class="c">0,100 A</td></tr>
              <tr><td colspan="3"><b>Corriente total en el peor caso</b></td><td class="c"><b>1,758 A</b></td></tr>
            </tbody>
          </table>
        </div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>P</mi><mo>=</mo><mi>V</mi><mo>·</mo><mi>I</mi><mo>=</mo><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>·</mo><mrow><mn>1,758</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>42,2</mn><mspace width="0.25em"/><mtext>W</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>I</mi><mtext>fuente</mtext></msub><mo>≥</mo><mn>1,25</mn><mo>·</mo><mrow><mn>1,758</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>2,20</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <p>Se necesita una fuente de <b>2,20 A</b> como mínimo, de modo que se elige el valor comercial
        inmediato superior:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>P</mi><mtext>nominal</mtext></msub><mo>=</mo><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>·</mo><mrow><mn>2,5</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>60</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mspace width="0.25em"/><mo>≥</mo><mspace width="0.25em"/><mn>1,25</mn><mo>·</mo><mrow><mn>42,2</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mo>=</mo><mrow><mn>52,7</mn><mspace width="0.25em"/><mtext>W</mtext></mrow></mrow></math></div>
        <p>La fuente de <b>24 V / 2,5 A (60 W)</b> cubre la demanda con el margen pedido. Además, cada
        salida individual (0,125 A) queda lejos del límite del canal, que en un módulo de transistores suele
        rondar los 0,5 A. El cálculo es conservador porque supone las seis electroválvulas accionadas a la
        vez; si la lógica del proceso nunca las enciende todas juntas, la demanda real es menor, pero el
        margen se conserva.</p>
      </div>

      <h3 style="margin-top:22px">Puesta a tierra: tres cosas distintas</h3>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Qué es</th><th>A qué se conecta</th><th>Para qué sirve</th></tr></thead>
          <tbody>
            <tr><td><b>Tierra de protección (PE)</b></td><td>Placa de montaje, riel DIN, puertas y carcasas del tablero, estructuras de las máquinas.</td><td>Seguridad de las personas: si una fase toca una masa, el conductor de protección permite que la protección abra el circuito. Sección y continuidad según la AEA 90364.</td></tr>
            <tr><td><b>Tierra funcional (FE)</b></td><td>Mallas de los cables blindados, filtros de red, terminales de «tierra limpia» del PLC y de la fuente.</td><td>Descargar ruido de alta frecuencia. Se conecta con conductor <b>corto y ancho</b> (trenza o abrazadera de 360°) a la placa o a la barra de blindajes.</td></tr>
            <tr><td><b>0 V de la fuente de 24 V</b></td><td>Se une a PE en <b>un solo punto</b>, o se deja flotante con vigilancia de fallas a tierra, según el criterio del proyecto.</td><td>Fija el potencial de referencia de todo el circuito de 24 V. Dos uniones a PE en puntos distintos forman un lazo por donde circulan corrientes de ruido.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">Un solo punto, siempre</div>
        <p>Casi todos los problemas «misteriosos» de ruido vienen de uniones a tierra múltiples y casuales:
        un blindaje que toca la estructura de la máquina en otro punto, un 0 V unido a PE en dos bornes. Hacé un
        esquema de tierras antes de cablear y respetalo.</p>
      </div>
    </section>

    <section id="entradas">
      <h2><span class="n">03</span>Conexionado de las entradas</h2>
      <p>Las características de cada tipo de entrada (aislación óptica, filtro, umbrales, resolución) están en
      <a class="ref" href="/publicaciones/mapa-electronica/temas/estructura-plc">Estructura de un autómata programable</a>.
      Acá se trata el <b>cableado</b>, que es donde se cometen los errores.</p>

      <h3>Entradas digitales: sensores PNP y NPN</h3>
      <p>Un pulsador, un final de carrera o un contacto auxiliar son contactos secos: sirven con cualquier
      módulo, y el «común» se conecta al borne que corresponda. Los sensores de proximidad de tres hilos
      (inductivos, capacitivos, fotoeléctricos) tienen un transistor de salida que puede ser de dos tipos, y de
      cuál sea depende cómo hay que cablear el <b>común</b> del módulo.</p>

      <figure>
        <svg viewBox="0 0 700 384" role="img" aria-label="Entrada digital con sensor PNP y con sensor NPN" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><polyline points="26,296 674,296" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0" dur="9s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#58a6ff">Sensor PNP · común a 0 V (entrada «sinking»)</text><text x="26" y="346" font-size="12" fill="#e6edf3">Al detectar, el transistor PNP lleva +24 V a la entrada: la corriente entra por I0.0,</text><text x="26" y="368" font-size="12" fill="#e6edf3">atraviesa el LED del optoacoplador y sale por el común, conectado a 0 V.</text><rect x="90" y="92" width="180" height="130" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="420" y="92" width="220" height="130" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="52,64 127,64 127,102 220,102 220,112" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="220,152 420,152" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,222 520,262 52,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#58a6ff"><animateMotion path="M52 64 L127 64 L127 102 L220 102 L220 112 L192 124 L192 140 L220 152 L420 152 L520 152 L520 222 L520 262 L52 262 L52 64" dur="6s" repeatCount="indefinite"/></circle><polyline points="52,64 52,157" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="52,169 52,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="41,157 63,157" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="46,169 58,169" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="34" y="167" text-anchor="end" font-size="12" fill="#7d8a99">24 V</text><text x="66" y="56" font-size="12" fill="#9aa7b4">+24 V</text><text x="66" y="280" font-size="12" fill="#9aa7b4">0 V</text><text x="140" y="84" font-size="13" font-weight="700" fill="#e6edf3">Sensor PNP</text><rect x="100" y="118" width="54" height="28" rx="3" fill="#1c2230" stroke="#7d8a99" stroke-width="1.6"/><text x="127" y="136" text-anchor="middle" font-size="10.5" fill="#7d8a99">detector</text><polyline points="154,132 192,132" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,120 192,144" fill="none" stroke="#c8d2dd" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,124 220,112" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,140 220,152" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="203.8,119.0 209.7,112.2 212.8,119.4" fill="#c8d2dd"/><polyline points="127,102 127,118" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="127,262 127,146" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="127" cy="102" r="3.2" fill="#58a6ff"/><circle cx="127" cy="262" r="3.2" fill="#58a6ff"/><circle cx="127" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="127" cy="222" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="270" cy="152" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="282" y="142" font-size="11" fill="#7d8a99">salida</text><polygon points="360,152 351,147.5 351,156.5" fill="#58a6ff"/><polygon points="520,250 515.5,241 524.5,241" fill="#58a6ff"/><text x="432" y="84" font-size="13" font-weight="700" fill="#e6edf3">Módulo de entrada</text><polyline points="420,152 455,152 457.5,146 462.5,158 467.5,146 472.5,158 477.5,146 482.5,158 485,152 520,152" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,152 520,178" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,196 520,222" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="511,178 529,178 520,196" fill="#1c2230" stroke="#c8d2dd" stroke-width="2" stroke-linejoin="round"/><polyline points="510,196 530,196" fill="none" stroke="#c8d2dd" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="534,182 545,174" fill="none" stroke="#c8d2dd" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="546.0,173.3 543.2,178.6 540.1,174.4" fill="#c8d2dd"/><polyline points="534,192 545,184" fill="none" stroke="#c8d2dd" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="546.0,183.3 543.2,188.6 540.1,184.4" fill="#c8d2dd"/><circle cx="420" cy="152" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="520" cy="222" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="430" y="138" font-size="11" fill="#9aa7b4">I0.0</text><text x="532" y="216" font-size="11" fill="#9aa7b4">COM</text><text x="504" y="191" text-anchor="end" font-size="11" fill="#7d8a99">optoacoplador</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1" dur="9s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#e8883a">Sensor NPN · común a +24 V (entrada «sourcing»)</text><text x="26" y="346" font-size="12" fill="#e6edf3">Al detectar, el transistor NPN conecta la entrada a 0 V: la corriente sale del común (+24 V),</text><text x="26" y="368" font-size="12" fill="#e6edf3">cruza el LED en sentido contrario y entra al sensor, que la deja pasar a 0 V.</text><rect x="90" y="92" width="180" height="130" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="420" y="92" width="220" height="130" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="52,64 660,64 660,262 520,262 520,222" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="420,152 220,152" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="220,192 220,202 127,202 127,262 52,262" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#e8883a"><animateMotion path="M52 64 L660 64 L660 262 L520 262 L520 152 L420 152 L220 152 L192 164 L192 180 L220 192 L220 202 L127 202 L127 262 L52 262 L52 64" dur="6s" repeatCount="indefinite"/></circle><polyline points="52,64 52,157" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="52,169 52,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="41,157 63,157" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="46,169 58,169" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="34" y="167" text-anchor="end" font-size="12" fill="#7d8a99">24 V</text><text x="66" y="56" font-size="12" fill="#9aa7b4">+24 V</text><text x="66" y="280" font-size="12" fill="#9aa7b4">0 V</text><text x="140" y="84" font-size="13" font-weight="700" fill="#e6edf3">Sensor NPN</text><rect x="100" y="158" width="54" height="28" rx="3" fill="#1c2230" stroke="#7d8a99" stroke-width="1.6"/><text x="127" y="176" text-anchor="middle" font-size="10.5" fill="#7d8a99">detector</text><polyline points="154,172 192,172" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,160 192,184" fill="none" stroke="#c8d2dd" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,164 220,152" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="192,180 220,192" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="213.8,189.4 204.8,189.8 207.9,182.6" fill="#c8d2dd"/><polyline points="127,64 127,158" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="127,202 127,186" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="127" cy="64" r="3.2" fill="#e8883a"/><circle cx="127" cy="202" r="3.2" fill="#e8883a"/><circle cx="127" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="127" cy="222" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="270" cy="152" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="282" y="142" font-size="11" fill="#7d8a99">salida</text><polygon points="340,152 349,147.5 349,156.5" fill="#e8883a"/><polygon points="520,240 515.5,249 524.5,249" fill="#e8883a"/><text x="432" y="84" font-size="13" font-weight="700" fill="#e6edf3">Módulo de entrada</text><polyline points="420,152 455,152 457.5,146 462.5,158 467.5,146 472.5,158 477.5,146 482.5,158 485,152 520,152" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,152 520,178" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,196 520,222" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="511,196 529,196 520,178" fill="#1c2230" stroke="#c8d2dd" stroke-width="2" stroke-linejoin="round"/><polyline points="510,178 530,178" fill="none" stroke="#c8d2dd" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="534,182 545,174" fill="none" stroke="#c8d2dd" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="546.0,173.3 543.2,178.6 540.1,174.4" fill="#c8d2dd"/><polyline points="534,192 545,184" fill="none" stroke="#c8d2dd" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="546.0,183.3 543.2,188.6 540.1,184.4" fill="#c8d2dd"/><circle cx="420" cy="152" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="520" cy="222" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="430" y="138" font-size="11" fill="#9aa7b4">I0.0</text><text x="532" y="216" font-size="11" fill="#9aa7b4">COM</text><text x="504" y="191" text-anchor="end" font-size="11" fill="#7d8a99">optoacoplador</text></g></svg>
        <figcaption><b>Figura 2.</b> Entrada digital con sensor PNP y con sensor NPN, animada. La flecha y el
        punto muestran el sentido de la corriente convencional (del + al −). Con sensor PNP la corriente <b>entra</b>
        por el borne de entrada; con sensor NPN, <b>sale</b> por él: por eso el común se une a 0 V en un caso y a
        +24 V en el otro, y el LED del optoacoplador cambia de sentido.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Sensor</th><th>Al detectar, la salida…</th><th>Común del módulo</th><th>Nombre del módulo</th></tr></thead>
          <tbody>
            <tr><td><b>PNP</b> (positivo conmutado)</td><td>entrega <b>+24 V</b> a la entrada</td><td>a <b>0 V</b></td><td>entrada <i>sinking</i>: drena la corriente hacia el común</td></tr>
            <tr><td><b>NPN</b> (negativo conmutado)</td><td>la lleva a <b>0 V</b></td><td>a <b>+24 V</b></td><td>entrada <i>sourcing</i>: entrega la corriente a la entrada</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">«Sinking» y «sourcing» según quién hable</div>
        <p>En la bibliografía de origen norteamericano estos términos describen la <b>entrada</b> del módulo,
        como en la tabla; en otros manuales se aplican al <b>sensor</b>, y entonces un sensor PNP es «sourcing»
        (entrega corriente). La confusión es habitual. No lo resuelvas por el nombre sino por la polaridad:
        medí con el multímetro entre la salida del sensor y 0 V, con el sensor alimentado y detectando. Si da
        casi 24 V es PNP; si da casi 0 V (y 24 V cuando no detecta) es NPN. Muchos módulos del mercado europeo
        traen el común a 0 V y esperan sensores PNP; el NPN es frecuente en equipos de origen asiático.</p>
      </div>

      <ul style="margin:14px 0;padding-left:18px">
        <li><b>No mezclar</b> sensores PNP y NPN en el mismo grupo de entradas con común compartido: la
        mitad quedaría siempre activa o nunca activa.</li>
        <li>Un sensor de <b>dos hilos</b> electrónico tiene una corriente residual (de uno o dos miliamperios)
        que puede alcanzar para mantener la entrada en uno. Si pasa, se agrega un resistor en paralelo con la
        entrada, según indique el fabricante.</li>
        <li>Los pulsadores de paro y las setas se cablean <b>normalmente cerrados</b> (ver
        <a class="ref" href="/publicaciones/mapa-electronica/temas/mando-senalizacion">Mando y señalización</a>): un cable
        cortado se parece a un paro, y eso es lo seguro.</li>
        <li>Los 24 V que alimentan a los sensores salen de la <b>misma fuente</b> que el común de las entradas.
        Un sensor alimentado con otra fuente necesita unir los 0 V entre sí.</li>
      </ul>

      <h3>Entradas analógicas: el lazo de 4-20 mA</h3>
      <p>La corriente de 4 a 20 mA es el estándar de los transmisores industriales porque no la afecta la
      resistencia del cable. Se conecta de dos maneras según cómo se alimente el transmisor.</p>

      <figure>
        <svg viewBox="0 0 700 384" role="img" aria-label="Lazo de 4-20 mA con transmisor a dos y a tres hilos" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><polyline points="26,296 674,296" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0" dur="9s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#58a6ff">Dos hilos · el mismo par alimenta y lleva la señal</text><text x="26" y="346" font-size="12" fill="#e6edf3">La corriente del lazo (4 a 20 mA) sale del + de la fuente, pasa por el transmisor y por el resistor</text><text x="26" y="368" font-size="12" fill="#e6edf3">de 250 Ω del módulo, donde produce 1 a 5 V, y vuelve al 0 V. La malla va a tierra solo en el tablero.</text><rect x="36" y="84" width="140" height="152" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="300" y="176" width="220" height="60" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="196" y="94" width="74" height="130" rx="9" fill="none" stroke="#d29922" stroke-width="1.6" stroke-dasharray="5 4"/><text x="233" y="154" text-anchor="middle" font-size="11" fill="#d29922">cable</text><text x="233" y="176" text-anchor="middle" font-size="11" fill="#d29922">blindado</text><text x="190" y="88" font-size="11" fill="#7d8a99">extremo libre</text><polyline points="270,134 340,134 340,150" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="340,150 340,157" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="330,157 350,157" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="334,161 346,161" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="337.5,165 342.5,165" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="354" y="144" font-size="11" fill="#d29922">malla a tierra</text><circle r="5" fill="#58a6ff"><animateMotion path="M620 108 L106 108 L106 212 L300 212 L410 212 L410 262 L620 262 L620 108" dur="6s" repeatCount="indefinite"/></circle><polyline points="620,108 176,108" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="176,212 300,212" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="410,236 410,262 620,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="620,108 620,178" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="620,190 620,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="609,178 631,178" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="614,190 626,190" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="636" y="188" font-size="12" fill="#7d8a99">24 V</text><text x="36" y="76" font-size="13" font-weight="700" fill="#e6edf3">Transmisor a 2 hilos</text><circle cx="176" cy="108" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="176" cy="212" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="176,108 106,108 106,146" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="106" cy="160" r="14" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="106,151 106,166" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="106,169 102,161 110,161" fill="#c8d2dd"/><polyline points="106,174 106,212 176,212" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="432" y="200" font-size="12" font-weight="700" fill="#e6edf3">Módulo AI</text><polyline points="300,212 340,212 342.5,206 347.5,218 352.5,206 357.5,218 362.5,206 367.5,218 370,212 410,212" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="410,212 410,236" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="300" cy="212" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="410" cy="236" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="308" y="232" font-size="11" fill="#9aa7b4">AI+</text><text x="355" y="196" text-anchor="middle" font-size="11" fill="#9aa7b4">250 Ω</text><polygon points="500,108 509,103.5 509,112.5" fill="#58a6ff"/><polygon points="292,212 283,207.5 283,216.5" fill="#58a6ff"/><polygon points="520,262 511,257.5 511,266.5" fill="#58a6ff"/></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1" dur="9s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#3fb950">Tres hilos · alimentación y señal por conductores distintos</text><text x="26" y="346" font-size="12" fill="#e6edf3">Dos conductores alimentan la electrónica del transmisor (+24 V y 0 V) y un tercero lleva la corriente</text><text x="26" y="368" font-size="12" fill="#e6edf3">de señal hasta AI+. El lazo se cierra por el 0 V común. La malla va a tierra solo en el tablero.</text><rect x="36" y="84" width="140" height="152" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="300" y="176" width="220" height="60" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><rect x="196" y="94" width="74" height="180" rx="9" fill="none" stroke="#d29922" stroke-width="1.6" stroke-dasharray="5 4"/><text x="233" y="154" text-anchor="middle" font-size="11" fill="#d29922">cable</text><text x="233" y="176" text-anchor="middle" font-size="11" fill="#d29922">blindado</text><text x="190" y="88" font-size="11" fill="#7d8a99">extremo libre</text><polyline points="270,134 340,134 340,150" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="340,150 340,157" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="330,157 350,157" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="334,161 346,161" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="337.5,165 342.5,165" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="354" y="144" font-size="11" fill="#d29922">malla a tierra</text><circle r="5" fill="#3fb950"><animateMotion path="M620 108 L126 108 L126 212 L300 212 L410 212 L410 262 L620 262 L620 108" dur="6s" repeatCount="indefinite"/></circle><polyline points="620,108 176,108" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="176,212 300,212" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="410,236 410,262 620,262" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="620,108 620,178" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="620,190 620,262" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="609,178 631,178" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="614,190 626,190" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="636" y="188" font-size="12" fill="#7d8a99">24 V</text><text x="36" y="76" font-size="13" font-weight="700" fill="#e6edf3">Transmisor a 3 hilos</text><circle cx="176" cy="108" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="176" cy="212" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="176,108 126,108 126,146" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="126" cy="108" r="3.2" fill="#3fb950"/><circle cx="126" cy="160" r="14" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="126,151 126,166" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="126,169 122,161 130,161" fill="#c8d2dd"/><polyline points="126,174 126,212 176,212" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="50" y="124" width="54" height="66" rx="3" fill="#1c2230" stroke="#7d8a99" stroke-width="1.6"/><text x="77" y="161" text-anchor="middle" font-size="10.5" fill="#7d8a99">sensor</text><polyline points="126,108 77,108 77,124" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="77,190 77,236" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="77" cy="236" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="77,236 77,262 410,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="410" cy="262" r="3.2" fill="#3fb950"/><text x="432" y="200" font-size="12" font-weight="700" fill="#e6edf3">Módulo AI</text><polyline points="300,212 340,212 342.5,206 347.5,218 352.5,206 357.5,218 362.5,206 367.5,218 370,212 410,212" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="410,212 410,236" fill="none" stroke="#3fb950" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="300" cy="212" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="410" cy="236" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="308" y="232" font-size="11" fill="#9aa7b4">AI+</text><text x="355" y="196" text-anchor="middle" font-size="11" fill="#9aa7b4">250 Ω</text><polygon points="500,108 509,103.5 509,112.5" fill="#3fb950"/><polygon points="292,212 283,207.5 283,216.5" fill="#3fb950"/><polygon points="520,262 511,257.5 511,266.5" fill="#3fb950"/></g></svg>
        <figcaption><b>Figura 3.</b> Lazo de 4-20 mA con transmisor a dos y a tres hilos, animado. A dos hilos el mismo par
        alimenta y lleva la señal; a tres hilos hay dos conductores de alimentación y uno de señal. En los dos
        casos la corriente atraviesa el resistor de medición del módulo (250 Ω aquí), y la <b>malla del cable
        se conecta a tierra solo del lado del tablero</b>.</figcaption>
      </figure>

      <ul style="margin:14px 0;padding-left:18px">
        <li><b>Transmisor a 2 hilos</b> (alimentado por el lazo): el transmisor se comporta como una fuente de
        corriente en serie. Necesita una tensión mínima en sus bornes (habitualmente 10 a 12 V) para funcionar.</li>
        <li><b>Transmisor a 3 hilos</b> (con alimentación propia): dos conductores van a +24 V y 0 V y el tercero
        entrega la señal. El 0 V de la alimentación y el común de la entrada deben ser el mismo potencial.</li>
        <li>El módulo debe estar <b>configurado</b> para corriente (por puentes o por software): una entrada de
        0-10 V que recibe 4-20 mA lee mal y puede dañarse. Cuando el lazo atraviesa varios equipos con
        tierras distintas, se usa un aislador de lazo (ver
        <a class="ref" href="/publicaciones/mapa-electronica/temas/mando-senalizacion">Mando y señalización</a>).</li>
        <li><b>Blindaje</b>: cable de par trenzado y malla, con la malla conectada a tierra funcional en <b>un
        solo extremo</b>, el del tablero. Del lado del transmisor, la malla se corta y se aísla. Con los dos
        extremos a tierra, la diferencia de potencial entre ambas tierras hace circular corriente por la malla
        y la convierte en una antena. Algunos fabricantes admiten conectar también el otro extremo a
        través de un capacitor, pero solo se hace si lo indican.</li>
      </ul>

      <div class="box ejem">
        <div class="bt">Ejemplo resuelto · ¿Hasta qué largo de cable funciona un lazo de 4-20 mA?</div>
        <p>Una fuente de 24 V alimenta un transmisor a dos hilos que necesita <b>12 V</b> mínimos en sus
        bornes, conectado a un módulo con un resistor de medición de <b>250 Ω</b>. Primero, la tensión que el
        módulo mide en los extremos del rango:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>V</mi><mtext>med</mtext></msub><mo>=</mo><mi>I</mi><mo>·</mo><msub><mi>R</mi><mtext>med</mtext></msub><mo>=</mo><mrow><mn>0,004</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>250</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>1</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mrow><mn>0,020</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>250</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>5</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow></math></div>
        <p>Con la corriente máxima de 20 mA, la resistencia total que admite el lazo es la que consume la
        tensión disponible (24 V − 12 V):</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>R</mi><mtext>lazo,máx</mtext></msub><mo>=</mo><mfrac><mrow><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>−</mo><mrow><mn>12</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow><mrow><mn>0,020</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mfrac><mo>=</mo><mrow><mn>600</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <p>De esos 600 Ω, el módulo ya ocupa 250 Ω; el cable puede tener a lo sumo:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>R</mi><mtext>cable</mtext></msub><mo>≤</mo><mrow><mn>600</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>−</mo><mrow><mn>250</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>350</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <p>Un cable de <b>0,5 mm²</b> de cobre tiene, por conductor, 0,0175 Ω·mm²/m / 0,5 mm² = 0,035 Ω/m. Para
        un transmisor a <b>500 m</b> del tablero, la ida y la vuelta son 1 000 m:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>R</mi><mtext>cable</mtext></msub><mo>=</mo><mi>ρ</mi><mo>·</mo><mfrac><mrow><mn>2</mn><mo>·</mo><mi>L</mi></mrow><mi>S</mi></mfrac><mo>=</mo><mrow><mn>0,0175</mn><mspace width="0.25em"/><mtext>Ω·mm²/m</mtext></mrow><mo>·</mo><mfrac><mrow><mn>1000</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>0,5</mn><mspace width="0.25em"/><mtext>mm²</mtext></mrow></mfrac><mo>=</mo><mrow><mn>35</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><mrow><mn>35</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>·</mo><mrow><mn>0,020</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>0,70</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><msub><mi>V</mi><mtext>transmisor</mtext></msub><mo>=</mo><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>−</mo><mrow><mn>5</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>−</mo><mrow><mn>0,70</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>=</mo><mrow><mn>18,3</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow></math></div>
        <p>El cable consume 35 Ω de los 350 Ω disponibles, y al transmisor le llegan 18,3 V, más que los 12 V
        necesarios. La corriente es la misma en los dos extremos del cable, por eso el módulo lee bien a pesar
        de la resistencia del cable. Por eso el 4-20 mA tolera cables largos: la resistencia del cable solo le resta tensión al transmisor
        y no cambia la corriente que lee el módulo.</p>
      </div>
    </section>

    <section id="salidas">
      <h2><span class="n">04</span>Conexionado de las salidas</h2>
      <p>Las salidas son una de las partes del PLC que más <b>sufren</b>: conmutan corriente, y las
      cargas inductivas (bobinas de contactores, relés y electroválvulas) la devuelven con intereses al
      abrir. Los tipos de salida se comparan en
      <a class="ref" href="/publicaciones/mapa-electronica/temas/estructura-plc">Estructura de un autómata programable</a>;
      acá, lo que hay que verificar y agregar al conectarlas.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Antes de conectar una carga, verificar</th><th>Por qué</th></tr></thead>
          <tbody>
            <tr><td><b>Tensión y tipo</b> de la salida (CC o CA) contra la de la carga</td><td>Una salida a transistor solo conmuta continua; una a triac, solo alterna; la de relé sirve para ambas.</td></tr>
            <tr><td><b>Corriente por canal y por grupo</b></td><td>La corriente total de un grupo es menor que la suma de las máximas individuales: figura en la hoja de datos.</td></tr>
            <tr><td><b>Carga inductiva o capacitiva</b></td><td>La capacidad de un contacto de relé para bobinas es menor que para una resistencia (categorías de empleo AC-15 y DC-13 de la IEC 60947-5-1). Las lámparas incandescentes y las fuentes conmutadas tienen una corriente de arranque muy superior a la nominal.</td></tr>
            <tr><td><b>Protección por grupo</b></td><td>Un fusible por grupo de salidas evita que un cortocircuito en el campo se lleve el módulo entero.</td></tr>
            <tr><td><b>Estado seguro</b></td><td>Qué hace la carga cuando la salida se abre o el PLC se detiene. Lo seguro es que la máquina pare: se energiza para marchar y se desenergiza para parar.</td></tr>
          </tbody>
        </table>
      </div>

      <h3 style="margin-top:22px">Cargas inductivas: la supresión</h3>
      <p>Una bobina almacena energía magnética mientras circula corriente. Al abrir el circuito, esa corriente
      no puede detenerse de golpe: la bobina genera la tensión que haga falta —cientos de volts— para
      mantenerla, y esa tensión aparece entre los bornes de la salida. En un transistor produce una falla
      inmediata o un desgaste progresivo; en un contacto de relé, un arco que lo erosiona.</p>

      <figure>
        <svg viewBox="0 0 700 384" role="img" aria-label="Salida del PLC con carga inductiva: diodo de rueda libre y supresor RC" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><polyline points="26,296 674,296" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="12s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#58a6ff">Transistor cerrado · la corriente va a la carga</text><text x="26" y="346" font-size="12" fill="#e6edf3">La corriente va de +24 V por el transistor a la bobina y vuelve a 0 V. El diodo, con el cátodo</text><text x="26" y="368" font-size="12" fill="#e6edf3">del lado positivo, está en inversa y no interviene.</text><rect x="90" y="92" width="160" height="90" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle r="5" fill="#58a6ff"><animateMotion path="M68 64 L150 64 L150 150 L400 150 L400 262 L68 262 L68 64" dur="6s" repeatCount="indefinite"/></circle><polyline points="68,64 68,157" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,169 68,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="57,157 79,157" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="62,169 74,169" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="44" y="167" text-anchor="end" font-size="12" fill="#7d8a99">24 V</text><text x="82" y="56" font-size="12" fill="#9aa7b4">+24 V</text><text x="82" y="280" font-size="12" fill="#9aa7b4">0 V</text><polyline points="68,64 150,64 150,92" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,262 400,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,262 520,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="90" y="204" font-size="13" font-weight="700" fill="#e6edf3">Salida a transistor</text><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="250" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="150,92 150,104" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="107" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><circle cx="150" cy="135" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><polyline points="150,135 150,107" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,138 150,150 250,150" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="168" y="128" font-size="11" fill="#7d8a99">transistor</text><polyline points="250,150 400,150" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="400" cy="150" r="3.2" fill="#58a6ff"/><polyline points="400,150 400,176" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,236 400,262" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><path d="M400 176 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15" fill="none" stroke="#58a6ff" stroke-width="2" stroke-linecap="round"/><circle cx="400" cy="262" r="3.2" fill="#58a6ff"/><text x="384" y="202" text-anchor="end" font-size="11.5" fill="#9aa7b4">bobina de</text><text x="384" y="220" text-anchor="end" font-size="11.5" fill="#9aa7b4">electroválvula</text><polyline points="400,150 520,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,150 520,197" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,215 520,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="511,215 529,215 520,197" fill="#1c2230" stroke="#c8d2dd" stroke-width="2" stroke-linejoin="round"/><polyline points="510,197 530,197" fill="none" stroke="#c8d2dd" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="534" y="202" font-size="11.5" fill="#9aa7b4">diodo de rueda libre</text><text x="534" y="220" font-size="11.5" fill="#7d8a99">no conduce (inversa)</text><polygon points="330,150 321,145.5 321,154.5" fill="#58a6ff"/><polygon points="250,262 259,257.5 259,266.5" fill="#58a6ff"/></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="12s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#e8883a">Transistor abierto · la bobina recircula por el diodo</text><text x="26" y="346" font-size="12" fill="#e6edf3">La bobina mantiene su corriente en el mismo sentido: circula por el diodo y la tensión queda en</text><text x="26" y="368" font-size="12" fill="#e6edf3">unos 0,7 V. Sin el diodo aparecería un pico de cientos de volts que destruye la salida.</text><rect x="90" y="92" width="160" height="90" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle r="5" fill="#e8883a"><animateMotion path="M400 150 L400 262 L520 262 L520 150 L400 150" dur="4s" repeatCount="indefinite"/></circle><polyline points="68,64 68,157" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,169 68,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="57,157 79,157" fill="none" stroke="#e6edf3" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polyline points="62,169 74,169" fill="none" stroke="#e6edf3" stroke-width="3.4" stroke-linecap="round" stroke-linejoin="round"/><text x="44" y="167" text-anchor="end" font-size="12" fill="#7d8a99">24 V</text><text x="82" y="56" font-size="12" fill="#9aa7b4">+24 V</text><text x="82" y="280" font-size="12" fill="#9aa7b4">0 V</text><polyline points="68,64 150,64 150,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,262 400,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,262 520,262" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="90" y="204" font-size="13" font-weight="700" fill="#e6edf3">Salida a transistor</text><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="250" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="150,92 150,104" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="107" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><circle cx="150" cy="135" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><polyline points="150,135 161,111" fill="none" stroke="#c8d2dd" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,138 150,150 250,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="168" y="128" font-size="11" fill="#7d8a99">transistor</text><polyline points="250,150 400,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="400" cy="150" r="3.2" fill="#e8883a"/><polyline points="400,150 400,176" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,236 400,262" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><path d="M400 176 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round"/><circle cx="400" cy="262" r="3.2" fill="#e8883a"/><text x="384" y="202" text-anchor="end" font-size="11.5" fill="#9aa7b4">bobina de</text><text x="384" y="220" text-anchor="end" font-size="11.5" fill="#9aa7b4">electroválvula</text><polyline points="400,150 520,150" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,150 520,197" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,215 520,262" fill="none" stroke="#e8883a" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="511,215 529,215 520,197" fill="#1c2230" stroke="#e8883a" stroke-width="2" stroke-linejoin="round"/><polyline points="510,197 530,197" fill="none" stroke="#e8883a" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="534" y="202" font-size="11.5" fill="#9aa7b4">diodo de rueda libre</text><text x="534" y="220" font-size="11.5" fill="#e8883a">conduce</text><polygon points="460,150 469,145.5 469,154.5" fill="#e8883a"/><polygon points="470,262 461,257.5 461,266.5" fill="#e8883a"/></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="12s" repeatCount="indefinite"/><text x="26" y="322" font-size="15" font-weight="700" fill="#a371f7">Salida a relé, carga de CA · al abrir, el supresor RC</text><text x="26" y="346" font-size="12" fill="#e6edf3">El contacto abre con corriente en la bobina del contactor: el supresor RC en paralelo absorbe la</text><text x="26" y="368" font-size="12" fill="#e6edf3">energía y evita el arco en el contacto (sentido de la corriente en ese instante).</text><rect x="90" y="92" width="160" height="90" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle r="5" fill="#a371f7"><animateMotion path="M400 150 L400 262 L520 262 L520 150 L400 150" dur="4s" repeatCount="indefinite"/></circle><polyline points="68,64 68,148" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,178 68,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="68" cy="163" r="15" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><path d="M68 163 q4.5 -10 9 0 t9 0" transform="translate(-9 0)" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round"/><text x="44" y="167" text-anchor="end" font-size="12" fill="#7d8a99">230 V</text><text x="82" y="56" font-size="12" fill="#9aa7b4">L (fase)</text><text x="82" y="280" font-size="12" fill="#9aa7b4">N (neutro)</text><polyline points="68,64 150,64 150,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="68,262 400,262" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,262 520,262" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="90" y="204" font-size="13" font-weight="700" fill="#e6edf3">Salida a relé</text><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="250" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="150,92 150,104" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="107" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><circle cx="150" cy="135" r="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.6"/><polyline points="150,135 161,111" fill="none" stroke="#c8d2dd" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,138 150,150 250,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="168" y="128" font-size="11" fill="#7d8a99">contacto</text><polyline points="250,150 400,150" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="400" cy="150" r="3.2" fill="#a371f7"/><polyline points="400,150 400,176" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="400,236 400,262" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><path d="M400 176 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15 a7.5 7.5 0 0 1 0 15" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round"/><circle cx="400" cy="262" r="3.2" fill="#a371f7"/><text x="384" y="202" text-anchor="end" font-size="11.5" fill="#9aa7b4">bobina del</text><text x="384" y="220" text-anchor="end" font-size="11.5" fill="#9aa7b4">contactor</text><polyline points="400,150 520,150" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,150 520,165 526,167.5 514,172.5 526,177.5 514,182.5 526,187.5 514,192.5 520,195 520,210" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,210 520,232" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,240 520,262" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="509,232 531,232" fill="none" stroke="#c8d2dd" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="509,240 531,240" fill="none" stroke="#c8d2dd" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,150 520,165" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,195 520,210" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="534" y="212" font-size="11.5" fill="#9aa7b4">supresor RC</text><polygon points="460,150 469,145.5 469,154.5" fill="#a371f7"/><polygon points="470,262 461,257.5 461,266.5" fill="#a371f7"/></g></svg>
        <figcaption><b>Figura 4.</b> Salida con carga inductiva, animada en tres estados. Con el transistor
        cerrado, la corriente va a la bobina y el diodo no interviene. Al abrir, la bobina mantiene su
        corriente en el mismo sentido y la hace circular por el diodo. Con carga de alterna, el supresor RC en
        paralelo con la bobina cumple esa función.</figcaption>
      </figure>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--accent)">Continua: diodo de rueda libre</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li>Un diodo en <b>antiparalelo</b> con la bobina: el <b>cátodo</b> (la barra) del lado del
            positivo, el ánodo del lado del 0 V. En régimen está polarizado en inversa y no conduce.</li>
            <li>Va <b>lo más cerca posible de la bobina</b>, no en el módulo: así el lazo de la corriente de
            recirculación es corto.</li>
            <li>Un 1N4007 alcanza para bobinas de 24 V de pequeña y mediana potencia. Si se coloca al
            revés, es un cortocircuito.</li>
            <li>Efecto secundario: la bobina se desenergiza <b>más lentamente</b>, porque la corriente decae por
            el diodo. Un relé o una válvula pueden tardar de más en soltar; si importa, se agrega un zener en
            serie con el diodo.</li>
          </ul>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--violet)">Alterna: supresor RC o varistor</div>
          <ul style="margin:8px 0 0;padding-left:18px">
            <li>En alterna no hay polaridad que aprovechar: se usa un <b>resistor y un capacitor en serie</b>
            en paralelo con la bobina, o un varistor (MOV).</li>
            <li>Muchos fabricantes de contactores venden el módulo supresor que se encastra en la propia
            bobina, con valores calculados para ella. Usalo en lugar de improvisar valores.</li>
            <li>Los valores típicos de un supresor RC para una bobina de 230 V son del orden de cien ohms y
            cien nanofarads, con capacitor clase X2.</li>
            <li>Con una salida a relé que maniobra seguido o corriente alta, conviene un <b>relé intermedio</b>
            o un contactor: la salida del PLC ordena, no alimenta.</li>
          </ul>
        </div>
      </div>

      <div class="box peligro">
        <div class="bt">Una salida del PLC no es un interruptor de potencia</div>
        <p>Un motor, una resistencia calefactora o una bomba se maniobran con un <b>contactor</b> cuya bobina
        sí cuelga de la salida. La energía de arranque y los cortocircuitos son asunto del contactor y de las
        protecciones del circuito de potencia (<a class="ref" href="/publicaciones/mapa-electronica/temas/proteccion-electrica">Protección eléctrica</a>).
        La parada de emergencia y los enclavamientos de seguridad se cablean además por hardware, no solo en el
        programa.</p>
      </div>
    </section>

    <section id="puesta">
      <h2><span class="n">05</span>Puesta en marcha paso a paso</h2>
      <p>El orden importa: se va <b>de lo que no tiene tensión a lo que sí, y de lo que no mueve nada a lo que
      mueve</b>. Cada paso tiene un criterio de aceptación; si no se cumple, no se avanza.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Paso</th><th>Qué se hace</th><th>Criterio de aceptación</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>1</b></td><td><b>Revisión y documentación.</b> Con el plano, la lista de entradas y salidas y el programa a mano: inspección visual de bornes, rótulos, punteras y fusibles.</td><td>Cada conductor rotulado igual que en el plano; ningún hilo suelto ni borne vacío sin explicación.</td></tr>
            <tr><td class="c"><b>2</b></td><td><b>Verificación sin tensión.</b> Continuidad del PE, cada conductor de campo de punta a punta, ausencia de cortocircuito entre +24 V y 0 V (con el óhmetro, fuente aislada del circuito). La aislación de la potencia se mide con megóhmetro solo con los módulos y la electrónica <b>desconectados</b>.</td><td>PE continuo; entre +24 V y 0 V no hay un cortocircuito (la lectura no tiende a cero); sin pérdidas a masa.</td></tr>
            <tr><td class="c"><b>3</b></td><td><b>Energizar solo la fuente</b>, con los fusibles de salidas y sensores abiertos. Medir la tensión en los bornes del PLC, no en los de la fuente.</td><td>24 V ± 5 % (de 22,8 a 25,2 V) y estable al conectar cada rama.</td></tr>
            <tr><td class="c"><b>4</b></td><td><b>Energizar el PLC</b> con la CPU en STOP y las salidas deshabilitadas, si el equipo lo permite.</td><td>LED de alimentación y de STOP encendidos; sin LED de falla.</td></tr>
            <tr><td class="c"><b>5</b></td><td><b>Prueba de entradas.</b> Accionar a mano cada sensor, pulsador y final de carrera; simular las analógicas con un calibrador de lazo en 4, 12 y 20 mA.</td><td>El LED del módulo, el bit en el software y el plano coinciden. Analógica: 4 mA lee 0 %, 12 mA 50 %, 20 mA 100 %.</td></tr>
            <tr><td class="c"><b>6</b></td><td><b>Prueba de salidas forzadas</b>, con la potencia de los actuadores abierta o con las cargas desconectadas: forzar de a una cada salida y comprobar qué activa. Después, con la zona despejada y con aviso, repetir con potencia.</td><td>Cada salida acciona la carga que indica el plano y ninguna otra. Al terminar se <b>quitan todos los forzados</b>.</td></tr>
            <tr><td class="c"><b>7</b></td><td><b>Carga del programa.</b> Con la CPU en STOP, guardar antes una copia del programa que hay en el equipo, descargar el nuevo y comparar la versión del equipo con la del archivo.</td><td>La comparación en línea no muestra diferencias; versión anotada en el registro.</td></tr>
            <tr><td class="c"><b>8</b></td><td><b>Prueba en vacío.</b> Pasar a RUN con la potencia de los actuadores abierta. Recorrer la secuencia simulando las entradas; probar el paro de emergencia, la falla de un sensor y un lazo de 4-20 mA cortado.</td><td>La secuencia coincide con lo especificado y cada falla lleva a un estado seguro.</td></tr>
            <tr><td class="c"><b>9</b></td><td><b>Prueba con carga.</b> Cerrar la potencia de a un actuador, midiendo corrientes y tiempos con el equipo en servicio.</td><td>Corrientes dentro de lo calculado, protecciones sin disparos, tiempo de ciclo medido y anotado.</td></tr>
            <tr><td class="c"><b>10</b></td><td><b>Entrega.</b> Copia definitiva del programa, planos actualizados con los cambios de obra, lista de ajustes y acta de puesta en marcha.</td><td>La copia está guardada en dos lugares y la planilla, firmada.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box peligro">
        <div class="bt">Forzar una salida es accionar una máquina</div>
        <p>Antes de forzar: la zona despejada, <b>aviso</b> a quienes estén cerca, la parada de emergencia al
        alcance de la mano y el actuador en condiciones de moverse sin daño (un cilindro no se fuerza contra
        un tope, un motor no se arranca sin saber su sentido de giro). Se fuerza una salida a la vez. Nunca se
        fuerza una entrada que sea parte de un circuito de seguridad. Y en muchos equipos <b>el valor forzado
        queda activo</b> aunque se cierre el software o se pase a STOP: revisá la tabla de forzados al terminar.</p>
      </div>
    </section>

    <section id="respaldo">
      <h2><span class="n">06</span>Respaldo del programa y mantenimiento</h2>

      <h3>Dónde vive el programa y cómo se guarda</h3>
      <p>La CPU conserva el programa en una <b>memoria de carga no volátil</b> (flash o tarjeta de memoria); lo
      que ejecuta, junto con los datos de proceso, está en la memoria de trabajo. Las variables retentivas y el
      reloj dependen de un capacitor o de una <b>batería de respaldo</b>
      (<a class="ref" href="/publicaciones/mapa-electronica/temas/estructura-plc">memoria y zona retentiva</a>). El
      programa del equipo no es un respaldo: si la CPU se rompe, se pierde con ella.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Qué se guarda</th><th>Para qué sirve</th></tr></thead>
          <tbody>
            <tr><td><b>Proyecto completo</b> (con símbolos y comentarios), no solo el binario</td><td>Un programa sin nombres simbólicos ni comentarios es casi imposible de mantener.</td></tr>
            <tr><td><b>Configuración de hardware</b> y direcciones de red</td><td>Para reemplazar la CPU o un módulo y que el sistema vuelva a arrancar igual.</td></tr>
            <tr><td><b>Parámetros</b> de variadores, pantallas (HMI) e instrumentos</td><td>Un variador sin sus parámetros es un equipo nuevo por configurar.</td></tr>
            <tr><td><b>Valores retentivos y recetas</b> reales del proceso</td><td>Lo que se calibró en planta no está en el proyecto original.</td></tr>
            <tr><td><b>Versiones</b> de software y de firmware, y niveles de acceso</td><td>Un proyecto de una versión nueva puede no abrirse con la versión anterior.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Copia, versión y documentación</div>
        <p><b>Copia</b> antes de tocar nada y después de cada cambio, en <b>al menos dos lugares</b> (uno fuera de
        la computadora de la planta). <b>Versión</b> en el nombre del archivo, con fecha: <i>Envasadora_v1.4_2026-10-30</i>,
        y un <b>registro de cambios</b> con qué se modificó, quién y por qué. <b>Comparación</b> en línea entre el
        equipo y el archivo antes de descargar: «bajar» un programa pisa el que hay. <b>Documentación</b>: lista
        de entradas y salidas, esquemas actualizados y manual del usuario a mano. Las contraseñas de acceso se
        guardan en custodia: ni se dejan las de fábrica ni solo en la cabeza de una persona.</p>
      </div>

      <h3 style="margin-top:22px">Mantenimiento del autómata</h3>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Tarea</th><th class="c">Frecuencia</th><th>Qué se verifica</th></tr></thead>
          <tbody>
            <tr><td><b>Batería de respaldo</b></td><td class="c">Según el fabricante; fecha anotada en el equipo</td><td>El aviso de batería baja (LED o bit de diagnóstico). Se cambia <b>con la CPU energizada</b>, o con la copia hecha, para no perder memoria ni reloj.</td></tr>
            <tr><td><b>LED de diagnóstico</b></td><td class="c">En cada visita</td><td>Estado de la CPU y de los canales (tabla siguiente).</td></tr>
            <tr><td><b>Tensión de 24 V</b></td><td class="c">Semestral</td><td>24 V ± 5 % en los bornes del PLC y estabilidad bajo carga.</td></tr>
            <tr><td><b>Bornes, blindajes y puesta a tierra</b></td><td class="c">Anual</td><td>Reapriete con par y continuidad del PE y de la barra de blindajes.</td></tr>
            <tr><td><b>Ventilación y filtros del tablero</b></td><td class="c">Semestral</td><td>Filtros limpios y temperatura interna dentro del rango del equipo.</td></tr>
            <tr><td><b>Copia del programa</b></td><td class="c">Tras cada cambio y una vez al año</td><td>Que la copia coincida con el equipo.</td></tr>
          </tbody>
        </table>
      </div>
      <p>El resto del plan, con el reapriete con par controlado y la termografía, es el de
      <a class="ref" href="/publicaciones/mapa-electronica/temas/mantenimiento-electrico">Mantenimiento de componentes eléctricos</a>.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>LED (nombres típicos)</th><th>Significado habitual</th><th>Qué hacer</th></tr></thead>
          <tbody>
            <tr><td><b>RUN</b> verde fijo</td><td>La CPU ejecuta el programa.</td><td>Nada.</td></tr>
            <tr><td><b>STOP</b> amarillo</td><td>La CPU está detenida.</td><td>Averiguar por qué: si fue una orden o una falla.</td></tr>
            <tr><td><b>ERROR / SF</b> rojo</td><td>Falla de sistema o de un módulo.</td><td>Leer el búfer de diagnóstico con el software: indica módulo y causa.</td></tr>
            <tr><td><b>BF</b> rojo</td><td>Falla de bus o de comunicación.</td><td>Revisar el cable, la terminación y las direcciones de los esclavos.</td></tr>
            <tr><td><b>LED de cada canal</b></td><td>Estado real de la entrada o de la salida.</td><td>Compararlo con el campo: si el LED no sigue al sensor, el problema está antes del módulo.</td></tr>
          </tbody>
        </table>
      </div>
      <p>Los nombres y colores exactos cambian con el fabricante: la referencia es el manual del equipo.</p>

      <div class="box ejem">
        <div class="bt">Registro de fallas y reemplazo de un módulo</div>
        <p><b>Registro</b>: cada falla se anota con fecha y hora, síntoma, LED y código de diagnóstico, causa,
        acción realizada y repuesto usado. Si el mismo módulo falla tres veces, la causa suele estar afuera de
        él (fuente, ruido, supresión faltante).</p>
        <p style="margin-top:8px"><b>Reemplazo</b>, en orden: (1) parar la máquina a un estado seguro y bloquear la
        energía; (2) anotar la <b>referencia exacta</b> del módulo y su versión; (3) pasar los bornes extraíbles
        <b>de a uno</b>, sin mezclarlos; (4) copiar los puentes o selectores del módulo viejo al nuevo; (5) energizar y
        mirar los LED; (6) cargar la configuración o el programa si hace falta; (7) probar las entradas y
        salidas del módulo como en la puesta en marcha; (8) anotar todo en el registro. El cambio con
        el equipo energizado solo se hace en sistemas que lo permiten expresamente.</p>
      </div>
    </section>

    <section id="laboratorio">
      <h2><span class="n">07</span>En el laboratorio</h2>

      <div class="box lab">
        <div class="bt">Práctica 1 · Cablear entradas con sensores PNP y NPN</div>
        <p><b>Materiales</b>: PLC de entrenamiento con módulo de 24 V, fuente de 24 V, un sensor inductivo PNP y
        otro NPN, multímetro. <b>Pasos</b>: cablear primero el sensor PNP con el común del módulo a 0 V. Con el sensor
        alimentado y la entrada desconectada, medir la tensión entre la salida del sensor y 0 V con y sin objeto.
        Conectar la entrada y verificar el LED y el bit. Repetir con el sensor NPN cambiando el común a +24 V.
        <b>Criterio</b>: el PNP da cerca de 24 V al detectar y cerca de 0 V sin objeto; el NPN, al revés; en los dos
        casos el LED de la entrada enciende solo al detectar. Probar y explicar qué ocurre si se conecta el NPN con
        el común a 0 V.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 2 · El pico de apertura de una bobina</div>
        <p><b>Materiales</b>: una bobina de relé o electroválvula de 24 V, una salida a transistor o un
        interruptor, osciloscopio, diodos 1N4007. <b>Pasos</b>: con 24 V, abrir la salida y capturar la tensión en la bobina
        sin diodo (sonda ×10 y la masa del osciloscopio en el 0 V del circuito); repetir con el diodo
        en antiparalelo y después con el diodo al revés, <b>solo con la fuente de laboratorio limitada en corriente</b>.
        <b>Criterio</b>: sin diodo, un pico de tensión inversa de decenas o cientos de volts; con el diodo bien puesto, la
        tensión en el borne de la salida no pasa de unos −0,7 V respecto de 0 V; con el diodo al revés se ve un cortocircuito.
        Medir también cuánto tarda en soltar el contacto con y sin diodo.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 3 · El lazo de 4-20 mA y el cable cortado</div>
        <p><b>Materiales</b>: calibrador de lazo (o transmisor de laboratorio), módulo analógico, multímetro con
        escala de corriente, cable blindado. <b>Pasos</b>: conectar el lazo a dos hilos y medir la corriente en serie y la
        tensión en el resistor de medición; escalar la lectura a una variable (0 a 10 bar) y verificar 4, 8, 12,
        16 y 20 mA. Cortar el cable y observar el valor. Programar la detección: «lectura por debajo de 3,6
        mA → falla de sensor». <b>Criterio</b>: la lectura sigue a la corriente con error menor al 1 %; el
        programa distingue el cero de la variable (4 mA) del cable cortado (0 mA).</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 4 · Puesta en marcha completa de un tablero didáctico</div>
        <p><b>Materiales</b>: tablero con PLC, fuente, sensores y actuadores, la planilla de los diez pasos de la
        sección 05. <b>Pasos</b>: seguir los pasos de la tabla en orden, registrar cada medición y firmar. El docente
        introduce dos errores en el cableado (un sensor invertido y una salida cruzada) que hay que
        encontrar con la verificación y la prueba de entradas y salidas. <b>Criterio</b>: los dos errores
        detectados <b>antes</b> de cerrar la potencia, planilla completa, copia del programa verificada y los forzados retirados.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">08</span>Errores frecuentes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Error</th><th>Consecuencia</th></tr></thead>
          <tbody>
            <tr><td>Mezclar sensores PNP y NPN con el mismo común</td><td>Entradas siempre activas o que nunca se activan. Se resuelve cableando cada grupo del tipo que corresponde.</td></tr>
            <tr><td>Conectar un 4-20 mA a una entrada configurada de 0-10 V (o al revés)</td><td>Lectura fuera de escala, valores absurdos y, a veces, entrada dañada.</td></tr>
            <tr><td>Omitir el diodo de rueda libre en una bobina de CC, o ponerlo al revés</td><td>Sin diodo: picos que dañan la salida, con fallas intermitentes y reinicios. Al revés: cortocircuito.</td></tr>
            <tr><td>Fuente justa, sin margen</td><td>Caídas de tensión y reinicios al activar varias salidas a la vez. Fallas que no se repiten cuando se las mira.</td></tr>
            <tr><td>Blindaje a tierra en los dos extremos, o en ninguno</td><td>Corrientes por la malla o ruido sin descargar: lecturas analógicas inestables.</td></tr>
            <tr><td>Cables de potencia y de señal analógica por la misma canaleta</td><td>Ruido acoplado que no se filtra después con ningún programa.</td></tr>
            <tr><td>Energizar todo de una vez, sin verificar sin tensión</td><td>Un cortocircuito en la primera conexión o un actuador que se mueve sin que nadie lo espere.</td></tr>
            <tr><td>Dejar valores forzados al terminar la puesta en marcha</td><td>Una salida que no responde al programa, o una entrada que oculta un sensor roto.</td></tr>
            <tr><td>Cambiar el programa sin copiar antes el que estaba</td><td>Si el cambio sale mal, no hay marcha atrás.</td></tr>
            <tr><td>Cambiar la batería con la CPU apagada y sin copia</td><td>Se pierden las variables retentivas, el reloj y, en equipos con RAM, el programa.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">09</span>Autoevaluación</h2>

      <details class="q"><summary>¿A qué se une el común del módulo con sensores PNP y con sensores NPN, y por qué?</summary>
        <div class="a"><p>Con sensores <b>PNP</b>, el común va a <b>0 V</b>: el sensor entrega +24 V a la entrada y la
        corriente sale por el común. Con sensores <b>NPN</b>, el común va a <b>+24 V</b>: el sensor lleva la entrada a
        0 V y la corriente entra por el común y sale hacia el sensor. Se determina por la polaridad de la
        salida del sensor, no por el nombre «sinking» o «sourcing».</p></div></details>

      <details class="q"><summary>¿Por qué lleva diodo una bobina de continua y cómo se conecta?</summary>
        <div class="a"><p>Porque al abrir, la bobina mantiene su corriente y genera una tensión muy alta que
        destruye la salida. El diodo, en <b>antiparalelo</b> con la bobina y con el <b>cátodo del lado positivo</b>,
        le da un camino de recirculación y limita la tensión a unos 0,7 V. En alterna se usa un supresor RC
        o un varistor.</p></div></details>

      <details class="q"><summary>Un tablero tiene una CPU de 0,30 A, 10 sensores de 15 mA y 4 electroválvulas de 24 V y 3 W. ¿Qué fuente de 24 V se necesita?</summary>
        <div class="a"><p>Corriente total en el peor caso, con las electroválvulas a 3 W / 24 V = 0,125 A, y 25 % de margen:</p>
        <math><mrow><msub><mi>I</mi><mtext>total</mtext></msub><mo>=</mo><mrow><mn>0,30</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>+</mo><mn>10</mn><mo>·</mo><mrow><mn>0,015</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>+</mo><mn>4</mn><mo>·</mo><mfrac><mrow><mn>3</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mrow><mn>24</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>=</mo><mrow><mn>0,95</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mspace width="0.25em"/><mo>→</mo><mspace width="0.25em"/><mn>1,25</mn><mo>·</mo><mrow><mn>0,95</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>=</mo><mrow><mn>1,19</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math>
        <p>Se necesitan <b>al menos 1,19 A</b>: se elige el valor comercial inmediato superior.</p></div></details>

      <details class="q"><summary>¿En qué extremo se conecta a tierra la malla de un cable de 4-20 mA y por qué?</summary>
        <div class="a"><p>En <b>uno solo</b>, el del tablero, a la barra de blindajes unida a tierra. Con los dos
        extremos a tierra, la diferencia de potencial entre ambas tierras hace circular corriente por la malla y
        la transforma en fuente de ruido. Del lado del transmisor la malla se corta y se aísla.</p></div></details>

      <details class="q"><summary>Se corta el cable de un transmisor de 4-20 mA. ¿Qué lee el módulo y qué ventaja tiene?</summary>
        <div class="a"><p>La corriente cae a <b>0 mA</b>, por debajo de los 4 mA del cero de la variable.
        El programa puede detectar la condición (menos de unos 3,6 mA) y declarar <b>falla de sensor</b> en lugar
        de creer que la variable vale cero. Es la ventaja del «cero vivo» frente a 0-10 V.</p></div></details>

      <details class="q"><summary>¿Qué se prueba antes de energizar y por qué se fuerzan las salidas sin potencia?</summary>
        <div class="a"><p>Sin tensión se verifican la continuidad del PE, cada conductor y la ausencia de
        cortocircuito entre +24 V y 0 V. Las salidas se fuerzan primero con la potencia de los actuadores
        <b>abierta</b> para comprobar la asignación sin que se mueva nada; recién después se repite con potencia, de
        a una y con la zona despejada.</p></div></details>

      <details class="q"><summary>¿Qué hay que hacer antes de cambiar la batería de respaldo y qué se pierde si no se hace?</summary>
        <div class="a"><p>Hay que tener una <b>copia del programa y de los datos retentivos</b>, y cambiar la batería
        con la CPU energizada si el manual lo permite. Si la CPU está apagada y se retira la batería, se pierden
        las variables retentivas, el reloj y, en equipos con memoria RAM, el programa.</p></div></details>
    </section>

    <div class="nav2">
      <a href="/publicaciones/mapa-electricidad">
        <div class="dir">← Tema anterior</div>
        <div class="tt">Mapa de Temas de Electricidad</div>
      </a>
      <a class="r" href="/publicaciones/mapa-electronica/temas/programacion-plc">
        <div class="dir">Tema siguiente →</div>
        <div class="tt">Programación de PLC</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Desarrollo del eje <b>«Manejo e instalación»</b> de <b>Automatización Industrial II</b>
  (7° año), según la «Propuesta Curricular – Segundo Ciclo de la Modalidad Técnico Profesional, Educación
  Secundaria – Electricidad», Ministerio de Educación de la Provincia de Córdoba, DGETyFP.
  <a href="/publicaciones/mapa-electricidad">Volver al Mapa de Temas de Electricidad</a> ·
  <a href="/">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
