<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Instalaciones eléctricas · Electrotecnia II · Catto</title>
<meta name="description" content="Símbolos y esquemas, selección de conductores por corriente admisible y caída de tensión, protecciones contra sobrecorriente, disyuntor diferencial y puesta a tierra, contactores, relé térmico y guardamotores, con circuitos de mando. Eje temático de Electrotecnia II, 5° año.">
<link rel="canonical" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalaciones-electricas">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalaciones-electricas">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/instalaciones-electricas">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/instalaciones-electricas">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up up-mapa" href="/publicaciones/mapa-electronica">Electrónica</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/#t=/publicaciones/mapa-electronica/temas/instalaciones-electricas">Electrotecnia II (5°)</a>
    <span class="sep">|</span>
    <a class="up up-mapa up-el" href="/publicaciones/mapa-electricidad">Electricidad</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/#t=/publicaciones/mapa-electronica/temas/instalaciones-electricas">Instalaciones Eléctricas II (5°)</a>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">En esta página</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb"><span class="ca">Electrónica</span><span class="mt">Electrotecnia II</span> · 144 h · Eje 4 de 6</div>
    <div class="crumb crumb-el"><span class="ca el">Electricidad</span><span class="mt">Instalaciones Eléctricas II</span> · 144 h · Eje 1 de 7</div>
    <h1>Instalaciones eléctricas</h1>
    <p class="lead">Acá la electrotecnia deja de ser un cálculo y pasa a ser una responsabilidad. Cada
    componente de una instalación protege algo distinto, y confundir qué protege a qué es el origen de la
    mayoría de los accidentes eléctricos.</p>
    <div class="chips">
      <span class="chip hi">Instalaciones</span>
      <span class="chip">Conductores</span>
      <span class="chip">Termomagnética</span>
      <span class="chip">Diferencial</span>
      <span class="chip">Contactores</span>
    </div>
    <hr class="rule">

    <section id="que-protege">
      <h2><span class="n">01</span>Qué protege a qué</h2>
      <p>Es la idea que ordena todo el eje, y conviene fijarla antes de cualquier cálculo:</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Dispositivo</th><th>Protege</th><th>Contra</th></tr></thead>
          <tbody>
            <tr><td><b>Termomagnética</b></td><td>El <b>conductor</b></td><td>Sobrecarga y cortocircuito. Que el cable no se caliente más allá de lo que aguanta su aislación.</td></tr>
            <tr><td><b>Fusible</b></td><td>El conductor y el equipo</td><td>Cortocircuito, sobre todo. Es rápido y tiene alto poder de corte.</td></tr>
            <tr><td><b>Disyuntor diferencial</b></td><td>La <b>persona</b></td><td>Contacto directo o indirecto: corriente que se va a tierra.</td></tr>
            <tr><td><b>Puesta a tierra</b></td><td>La persona</td><td>Que las masas metálicas queden con tensión ante una falla de aislación.</td></tr>
            <tr><td><b>Relé térmico</b></td><td>El <b>motor</b></td><td>Sobrecarga prolongada, falta de fase, rotor trabado.</td></tr>
            <tr><td><b>Guardamotor</b></td><td>El motor y su línea</td><td>Las dos cosas: térmico regulable + magnético, en un solo aparato.</td></tr>
            <tr><td><b>Descargador de sobretensiones</b></td><td>Los equipos</td><td>Transitorios de origen atmosférico o de maniobra.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">La frase que hay que recordar</div>
        <p>La <b>termomagnética cuida el cable</b>; el <b>diferencial cuida a la persona</b>. Son
        independientes y ninguno reemplaza al otro: una instalación puede tener termomagnéticas perfectas y
        electrocutar a alguien, y puede tener diferencial y aun así incendiarse por un cable subdimensionado.
        Por eso la norma exige los dos.</p>
      </div>
    </section>

    <section id="conductores">
      <h2><span class="n">02</span>Selección de conductores</h2>
      <p>Elegir la sección de un cable es responder a <b>tres preguntas</b>, y hay que satisfacer las tres:
      la mayor de las secciones que resulten es la que se usa.</p>

      <div class="g3">
        <div class="box">
          <div class="bt" style="color:var(--accent)">1 · Corriente admisible</div>
          <p>Que el cable no supere la temperatura máxima de su aislación (70 °C en PVC, 90 °C en XLPE). El
          valor depende del método de instalación: no es lo mismo al aire libre que dentro de un caño con
          otros circuitos.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--warn)">2 · Caída de tensión</div>
          <p>Que la tensión en el punto más lejano siga siendo aceptable. La AEA fija <b>3 %</b> en circuitos
          terminales y <b>5 %</b> desde el medidor. En tiradas largas, esta condición manda sobre la
          anterior.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--ok)">3 · Sección mínima reglamentaria</div>
          <p>Independientemente del cálculo: 1,5 mm² para iluminación, 2,5 mm² para tomacorrientes y
          4 mm² para circuitos especiales. Nunca menos, aunque la cuenta lo permita.</p>
        </div>
      </div>

      <div class="form">
        <math display="block"><mrow><mi>Δ</mi><mi>V</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mo>·</mo><mi>L</mi><mo>·</mo><mi>I</mi><mo>·</mo><mi>ρ</mi></mrow><mi>S</mi></mfrac><mspace width="30px"/><mi>Δ</mi><msub><mi>V</mi><mrow><mn>3</mn><mi>φ</mi></mrow></msub><mo>=</mo><mfrac><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>L</mi><mo>·</mo><mi>I</mi><mo>·</mo><mi>ρ</mi></mrow><mi>S</mi></mfrac></mrow></math>
        <span class="cap">L en metros, I en amperes, S en mm² y <math><mi>ρ</mi><mo>=</mo><mn>0,0175</mn><mspace width="0.25em"/><mtext>Ω·</mtext><msup><mtext>mm</mtext><mn>2</mn></msup><mtext>/m</mtext></math> para el cobre. El 2 del
        monofásico es porque la corriente va y vuelve por dos conductores.</span>
      </div>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Sección</th><th class="c">Corriente admisible aproximada</th><th class="c">Protección típica</th><th>Uso habitual</th></tr></thead>
          <tbody>
            <tr><td class="c">1,5 mm²</td><td class="c">15 A</td><td class="c">10 A</td><td>Circuito de iluminación (IUG)</td></tr>
            <tr><td class="c">2,5 mm²</td><td class="c">21 A</td><td class="c">16 A</td><td>Tomacorrientes de uso general (TUG)</td></tr>
            <tr><td class="c">4 mm²</td><td class="c">28 A</td><td class="c">20 a 25 A</td><td>Circuitos especiales, termotanque, aire acondicionado</td></tr>
            <tr><td class="c">6 mm²</td><td class="c">36 A</td><td class="c">32 A</td><td>Alimentación de tableros seccionales</td></tr>
            <tr><td class="c">10 mm²</td><td class="c">50 A</td><td class="c">40 A</td><td>Línea principal de una vivienda grande</td></tr>
          </tbody>
        </table>
      </div>
      <p class="codecap">Valores orientativos para cobre con aislación de PVC en cañería. La tabla que vale
      es siempre la de la norma <b>AEA 90364</b> para el método de instalación concreto, y la del fabricante
      del cable.</p>

      <div class="box ejem">
        <div class="bt">Ejemplo resuelto · Un circuito de tomacorrientes</div>
        <p>Circuito monofásico de 220 V, <b>16 A</b>, con el tomacorriente más lejano a <b>20 m</b> del
        tablero.</p>
        <ol style="margin:8px 0 0;padding-left:20px">
          <li><b>Por corriente:</b> 16 A entra en 2,5 mm² (21 A admisibles).</li>
          <li><b>Por caída de tensión con 2,5 mm²:</b>
          <math><mi>ΔV</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mo>×</mo><mn>20</mn><mo>×</mo><mn>16</mn><mo>×</mo><mn>0,0175</mn></mrow><mn>2,5</mn></mfrac><mo>=</mo><mstyle mathvariant="bold"><mn>4,48</mn><mspace width="0.25em"/><mtext>V</mtext></mstyle></math>, que es el <b>2,04 %</b> de 220 V. Cumple el 3 %.</li>
          <li><b>Si se hubiera usado 1,5 mm²:</b> <math><mi>ΔV</mi><mo>=</mo><mfrac><mn>11,2</mn><mn>1,5</mn></mfrac><mo>=</mo><mstyle mathvariant="bold"><mn>7,47</mn><mspace width="0.25em"/><mtext>V</mtext></mstyle><mo>=</mo><mstyle mathvariant="bold"><mn>3,4</mn><mspace width="0.25em"/><mtext>%</mtext></mstyle></math>. No cumple, y
          además esa sección no está permitida para tomacorrientes.</li>
          <li><b>Sección mínima reglamentaria para TUG:</b> 2,5 mm².</li>
        </ol>
        <p style="margin-top:10px">Resultado: <b>2,5 mm²</b> con protección de 16 A. Y si el mismo circuito
        estuviera a 45 m, la caída con 2,5 mm² sería de 10,1 V (4,6 %): habría que pasar a 4 mm².</p>
      </div>

      <div class="box ojo">
        <div class="bt">La protección se elige para el cable, no para la carga</div>
        <p>La condición es <b><math><msub><mi>I</mi><mi>carga</mi></msub><mo>≤</mo><msub><mi>I</mi><mi>protección</mi></msub><mo>≤</mo><msub><mi>I</mi><mtext>admisible del cable</mtext></msub></math></b>. Poner una termomagnética de 25 A sobre un cable de 1,5 mm² deja al cable
        desprotegido: puede calentarse hasta dañar la aislación sin que la llave actúe nunca. Es el error más
        peligroso y más común de las instalaciones improvisadas, y la razón por la que <b>cambiar una llave
        por otra más grande porque «salta seguido» es exactamente lo que no hay que hacer</b>.</p>
      </div>
    </section>

    <section id="sobrecorriente">
      <h2><span class="n">03</span>Protección contra sobrecorriente</h2>
      <p>Una termomagnética tiene <b>dos</b> mecanismos adentro, cada uno para un problema distinto:</p>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--warn)">Térmico · bimetálico</div>
          <p>Actúa ante <b>sobrecargas</b>: corrientes algo mayores que la nominal, sostenidas. Es lento a
          propósito —de segundos a minutos— para tolerar los arranques. Depende de la temperatura ambiente:
          en verano actúa antes.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--hot)">Magnético · bobina</div>
          <p>Actúa ante <b>cortocircuitos</b>: corrientes de decenas de veces la nominal. Corta en
          milisegundos, antes de que la energía del arco dañe la instalación.</p>
        </div>
      </div>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Curva</th><th class="c">Dispara entre</th><th>Para qué carga</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>B</b></td><td class="c">3 a 5 <math><mo>·</mo><msub><mi>I</mi><mi>n</mi></msub></math></td><td>Cargas resistivas: iluminación, calefacción, tomacorrientes sin motores.</td></tr>
            <tr><td class="c"><b>C</b></td><td class="c">5 a 10 <math><mo>·</mo><msub><mi>I</mi><mi>n</mi></msub></math></td><td>Uso general. Tolera la corriente de arranque de motores chicos y de fuentes conmutadas.</td></tr>
            <tr><td class="c"><b>D</b></td><td class="c">10 a 20 <math><mo>·</mo><msub><mi>I</mi><mi>n</mi></msub></math></td><td>Motores grandes, transformadores, soldadoras: cargas con picos de arranque enormes.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Poder de corte y selectividad</div>
        <ul style="margin:8px 0 0;padding-left:18px">
          <li>El <b>poder de corte</b> (3 kA, 6 kA, 10 kA) es la corriente de cortocircuito máxima que el
          aparato puede interrumpir <b>sin destruirse</b>. Depende de qué tan cerca esté el transformador de
          la distribuidora: más cerca, más corriente de falla disponible.</li>
          <li>La <b>selectividad</b> es que ante una falla actúe <b>sólo</b> la protección más cercana al
          problema, y no la general. Se consigue escalonando corrientes y tiempos: la general siempre más
          grande y más lenta que las de rama.</li>
        </ul>
      </div>

      <div class="box ojo">
        <div class="bt">Fusible y termomagnética no son intercambiables</div>
        <p>El fusible es más rápido ante cortocircuitos grandes y tiene mayor poder de corte, pero hay que
        reponerlo y alguien siempre termina poniendo uno de más capacidad —o un alambre—. La termomagnética
        se rearma, pero envejece con cada corte. En circuitos de motores se usan los dos: fusibles tipo
        <b>aM</b> para el cortocircuito y relé térmico para la sobrecarga.</p>
      </div>
    </section>

    <section id="diferencial">
      <h2><span class="n">04</span>El disyuntor diferencial y la puesta a tierra</h2>
      <p>Es el único dispositivo pensado para proteger <b>a la persona</b>, y funciona con una idea muy
      simple: toda la corriente que entra por un conductor tiene que volver por el otro. Si no vuelve, se
      está yendo por algún lado, y ese lado puede ser una persona.</p>

      <figure>
        <svg viewBox="0 0 700 392" role="img" aria-label="Funcionamiento de un disyuntor diferencial" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><polyline points="80,100 130,100" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,100 520,100" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="80" cy="100" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="130" cy="100" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="170" cy="100" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="80,170 130,170" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,170 520,170" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="80" cy="170" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="130" cy="170" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="170" cy="170" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="68" y="104" text-anchor="end" font-size="11" fill="#7d8a99">fase</text><text x="68" y="174" text-anchor="end" font-size="11" fill="#7d8a99">neutro</text><rect x="520" y="70" width="100" height="130" rx="8" fill="#1c2230" stroke="#58a6ff" stroke-width="1.8"/><text x="570" y="139" text-anchor="middle" font-size="12.5" fill="#e6edf3">carga</text><ellipse cx="300" cy="135" rx="38" ry="62" fill="none" stroke="#a371f7" stroke-width="3"/><ellipse cx="300" cy="135" rx="24" ry="44" fill="none" stroke="#a371f7" stroke-width="2" opacity=".5"/><polyline points="300,197 300,251 280,251" fill="none" stroke="#a371f7" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="312" y="222" font-size="11" fill="#a371f7">toroide</text><rect x="130" y="232" width="150" height="38" rx="8" fill="#1c2230" stroke="#a371f7" stroke-width="1.8"/><text x="205" y="255" text-anchor="middle" font-size="12" fill="#e6edf3">bobina detectora</text><polyline points="150,232 150,100" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="5 4"/><text x="162" y="208" font-size="10.5" fill="#7d8a99">acoplamiento mecánico</text><text x="26" y="362" font-size="11" fill="#9aa7b4">Mientras ida y vuelta son iguales, el campo en el toroide se anula.</text><text x="26" y="382" font-size="11" fill="#9aa7b4">La diferencia, aunque sea de milésimas, dispara el mecanismo.</text><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="9s" repeatCount="indefinite"/><text x="350" y="30" text-anchor="middle" font-size="14" font-weight="700" fill="#3fb950">sin fuga: entra y vuelve lo mismo</text><polyline points="130,100 170,100" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="100" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="170" cy="100" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="130,170 170,170" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="170" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="170" cy="170" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polygon points="209,94 209,106 223,100" fill="#3fb950"/><polygon points="223,164 223,176 209,170" fill="#3fb950"/><polygon points="388,94 388,106 402,100" fill="#3fb950"/><polygon points="402,164 402,176 388,170" fill="#3fb950"/><polygon points="463,94 463,106 477,100" fill="#3fb950"/><polygon points="477,164 477,176 463,170" fill="#3fb950"/><text x="514" y="84" text-anchor="end" font-size="11.5" font-weight="600" fill="#3fb950">10,00 A</text><text x="514" y="196" text-anchor="end" font-size="11.5" font-weight="600" fill="#3fb950">10,00 A</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="9s" repeatCount="indefinite"/><text x="350" y="30" text-anchor="middle" font-size="14" font-weight="700" fill="#f85149">una persona toca: parte de la corriente se va a tierra</text><polyline points="130,100 170,100" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="100" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="170" cy="100" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="130,170 170,170" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="170" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="170" cy="170" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polygon points="209,94 209,106 223,100" fill="#3fb950"/><polygon points="223,164 223,176 209,170" fill="#3fb950"/><polygon points="388,94 388,106 402,100" fill="#3fb950"/><polygon points="402,164 402,176 388,170" fill="#3fb950"/><polygon points="463,94 463,106 477,100" fill="#3fb950"/><polygon points="477,164 477,176 463,170" fill="#3fb950"/><text x="350" y="52" text-anchor="middle" font-size="12" font-weight="600" fill="#d29922">diferencia: 10,00 A − 9,97 A = 0,03 A = 30 mA</text><text x="514" y="84" text-anchor="end" font-size="11.5" font-weight="600" fill="#3fb950">10,00 A</text><text x="514" y="196" text-anchor="end" font-size="11.5" font-weight="600" fill="#d29922">9,97 A</text><circle cx="570" cy="236" r="9" fill="none" stroke="#f85149" stroke-width="2"/><polyline points="570,245 570,272" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,254 584,254" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="557,291 570,272 583,291" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="542,294 598,294" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,200 570,227" fill="none" stroke="#f85149" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><polyline points="570,294 570,330 100,330 100,170" fill="none" stroke="#f85149" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><circle cx="100" cy="170" r="3.2" fill="#f85149"/><polygon points="564,208 576,208 570,219" fill="#f85149"/><polygon points="475,324 475,336 464,330" fill="#f85149"/><polygon points="94,255 106,255 100,244" fill="#f85149"/><text x="540" y="262" text-anchor="end" font-size="11.5" font-weight="600" fill="#f85149">30 mA por la persona</text><text x="335" y="320" text-anchor="middle" font-size="11" fill="#f85149">retorno por tierra</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="9s" repeatCount="indefinite"/><text x="350" y="30" text-anchor="middle" font-size="14" font-weight="700" fill="#f85149">el diferencial abre en milisegundos (típico: menos de 30 ms)</text><polyline points="130,100 165,83" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="100" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><circle cx="170" cy="100" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><polyline points="130,170 165,153" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="130" cy="170" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><circle cx="170" cy="170" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><text x="150" y="64" text-anchor="middle" font-size="13" font-weight="700" fill="#f85149">¡corta!</text><rect x="130" y="232" width="150" height="38" rx="8" fill="none" stroke="#f85149" stroke-width="2.6"/><circle cx="570" cy="236" r="9" fill="none" stroke="#7d8a99" stroke-width="2"/><polyline points="570,245 570,272" fill="none" stroke="#7d8a99" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,254 584,254" fill="none" stroke="#7d8a99" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="557,291 570,272 583,291" fill="none" stroke="#7d8a99" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="542,294 598,294" fill="none" stroke="#7d8a99" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,200 570,227" fill="none" stroke="#7d8a99" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><polyline points="570,294 570,330 100,330 100,170" fill="none" stroke="#7d8a99" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><circle cx="100" cy="170" r="3.2" fill="#7d8a99"/><text x="540" y="262" text-anchor="end" font-size="11.5" font-weight="600" fill="#3fb950">sin corriente por la persona</text><text x="335" y="320" text-anchor="middle" font-size="11" fill="#7d8a99">retorno por tierra</text></g></svg>
        <figcaption><b>Figura 1.</b> Cómo actúa un diferencial, animado. El toroide compara ida y vuelta.
        Mientras son iguales, no pasa nada. Cuando una parte de la corriente se va a tierra, la diferencia
        induce una tensión en el bobinado detector y el mecanismo <b>abre en menos de 30
        milisegundos</b>.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Sensibilidad</th><th>Qué protege</th><th>Dónde se usa</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>30 mA</b></td><td>Personas: contacto directo e indirecto</td><td>Obligatorio en toda instalación domiciliaria, en todos los circuitos.</td></tr>
            <tr><td class="c"><b>10 mA</b></td><td>Personas, con margen extra</td><td>Baños, laboratorios, quirófanos, circuitos de niños.</td></tr>
            <tr><td class="c"><b>300 a 500 mA</b></td><td>Bienes: previene incendios por corriente de fuga</td><td>Cabecera de instalaciones industriales, en selectividad con los de 30 mA.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Por qué 30 mA</div>
        <p>Porque es el umbral por debajo del que una corriente de 50 Hz que atraviesa el cuerpo no llega a
        producir fibrilación ventricular en el tiempo en que actúa la protección. Para tener una escala:
        1 mA se percibe, 10 mA ya impide soltar el conductor (tetanización), 30 mA afecta la respiración y a
        partir de 50 mA aparece riesgo de fibrilación. <b>El diferencial no evita el choque: evita que dure
        lo suficiente para matar.</b></p>
      </div>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--ok)">La puesta a tierra</div>
          <p>Conecta todas las masas metálicas —gabinete de un motor, heladera, caja de un tablero— a una
          <b>jabalina</b> enterrada. Si un conductor de fase toca la carcasa, la corriente encuentra ese
          camino en vez de esperar a una persona, y el diferencial detecta la fuga y corta.</p>
          <p style="margin-top:8px">Sin puesta a tierra, el diferencial <b>sigue protegiendo</b> —actúa
          cuando la persona toca— pero se pierde la primera línea de defensa: la falla no se detecta hasta
          que alguien la encuentra con el cuerpo.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--accent)">El botón de prueba</div>
          <p>Todo diferencial tiene un botón <b>T</b> que provoca una fuga artificial a través de una
          resistencia interna. Hay que <b>probarlo una vez por mes</b>: el mecanismo es electromecánico y
          puede pegarse con los años sin dar ninguna señal.</p>
          <p style="margin-top:8px">Si al pulsar T no corta, el diferencial está fallado y hay que
          reemplazarlo. Que «nunca haya saltado» no significa que funcione.</p>
        </div>
      </div>

      <div class="box peligro">
        <div class="bt">Neutro y tierra no son lo mismo</div>
        <p>En el esquema <b>TT</b> argentino, el neutro viene puesto a tierra <b>en el transformador de la
        distribuidora</b>, no en la casa. Unir neutro con tierra en el tablero del usuario hace que la
        corriente de retorno se reparta entre los dos caminos: el diferencial ve una diferencia permanente y
        corta, o —peor— deja de proteger. El conductor de protección <b>verde-amarillo</b> no lleva corriente
        en servicio normal: sólo en falla.</p>
      </div>
    </section>

    <section id="maniobra">
      <h2><span class="n">05</span>Maniobra y control de motores</h2>
      <p>Un motor no se maneja con una llave común: hay que poder arrancarlo y pararlo desde varios lugares,
      protegerlo de la sobrecarga y garantizar que <b>no rearranque solo</b> al volver la energía. De eso se
      ocupan el contactor y el relé térmico, gobernados por un <b>circuito de mando</b> separado del de
      potencia.</p>

      <figure>
        <svg viewBox="0 0 700 404" role="img" aria-label="Circuito de mando con retención" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><text x="60" y="30" font-size="12" font-weight="700" fill="#e6edf3">Mando</text><text x="440" y="30" font-size="12" font-weight="700" fill="#e6edf3">Potencia</text><polyline points="170,26 192,26" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="198" y="30" font-size="10.5" fill="#7d8a99">con tensión</text><polyline points="60,62 150,62 150,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 150,164 150,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 150,252 150,276" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,312 150,346 60,346" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,164 240,164 240,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 240,252 150,252" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="164" r="3.2" fill="#8896a6"/><circle cx="150" cy="252" r="3.2" fill="#8896a6"/><circle cx="60" cy="62" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="60" cy="346" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="50" y="66" text-anchor="end" font-size="11" fill="#7d8a99">L1</text><text x="50" y="350" text-anchor="end" font-size="11" fill="#7d8a99">N</text><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><rect x="124" y="276" width="52" height="36" rx="4" fill="#1c2230" stroke="#8896a6" stroke-width="2"/><text x="150" y="298.5" text-anchor="middle" font-size="13" font-weight="700" fill="#e6edf3">KM1</text><text x="110" y="118" text-anchor="end" font-size="11" fill="#9aa7b4">PARO (NC)</text><text x="110" y="202" text-anchor="end" font-size="11" fill="#9aa7b4">MARCHA (NA)</text><text x="254" y="150" font-size="11" fill="#9aa7b4">contacto de retención</text><text x="254" y="168" font-size="11" fill="#9aa7b4">KM1 (NA)</text><circle cx="510" cy="62" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="510,62 510,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 510,273.5" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="540" cy="62" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="540,62 540,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 540,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="570" cy="62" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><polyline points="570,62 570,176" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 570,273.5" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="510" y="50" text-anchor="middle" font-size="10.5" fill="#7d8a99">L1</text><text x="540" y="50" text-anchor="middle" font-size="10.5" fill="#7d8a99">L2</text><text x="570" y="50" text-anchor="middle" font-size="10.5" fill="#7d8a99">L3</text><text x="588" y="126" font-size="11" fill="#9aa7b4">contactos de</text><text x="588" y="144" font-size="11" fill="#9aa7b4">potencia KM1</text><circle cx="540" cy="300" r="40" fill="#1c2230" stroke="#8896a6" stroke-width="2"/><text x="540" y="298" text-anchor="middle" font-size="15" font-weight="700" fill="#e6edf3">M</text><text x="540" y="318" text-anchor="middle" font-size="12" fill="#9aa7b4">3~</text><text x="540" y="358" text-anchor="middle" font-size="11" fill="#7d8a99">motor</text><polyline points="176,294 280,294 280,198 578,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="5 4"/><polyline points="247,198 280,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="5 4"/><text x="296" y="218" font-size="10.5" fill="#7d8a99">acoplamiento mecánico</text><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="12s" repeatCount="indefinite"/><polyline points="60,62 150,62 150,92" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 150,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,164 240,164 240,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="164" r="3.2" fill="#3fb950"/><polyline points="510,62 510,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,62 540,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,62 570,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,92 150,103 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="150,176 150,187 161,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 172,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="240,176 240,187 251,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 262,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="510,176 510,187 521,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 532,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="540,176 540,187 551,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 562,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="570,176 570,187 581,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 592,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="124,114 150,114" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,105 124,123" fill="none" stroke="#f85149" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="124,198 150,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,189 124,207" fill="none" stroke="#3fb950" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><text x="592" y="304" font-size="11.5" font-weight="600" fill="#7d8a99">detenido</text><text x="350" y="384" text-anchor="middle" font-size="13.5" font-weight="700" fill="#9aa7b4">reposo: la bobina no está alimentada</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="12s" repeatCount="indefinite"/><polyline points="60,62 150,62 150,92" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 150,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,164 240,164 240,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 150,276" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 240,252 150,252" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,312 150,346 60,346" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="164" r="3.2" fill="#3fb950"/><circle cx="150" cy="252" r="3.2" fill="#3fb950"/><polyline points="510,62 510,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 510,273.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,62 540,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 540,260" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,62 570,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 570,273.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,92 150,103 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="150,176 150,187 161,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 161,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="240,176 240,187 251,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 251,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="510,176 510,187 521,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 521,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="540,176 540,187 551,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 551,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="570,176 570,187 581,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 581,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="124,114 150,114" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,105 124,123" fill="none" stroke="#f85149" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="132,198 150,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="132,189 132,207" fill="none" stroke="#3fb950" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><text x="110" y="220" text-anchor="end" font-size="11" font-weight="600" fill="#3fb950">se pulsa</text><rect x="124" y="276" width="52" height="36" rx="4" fill="none" stroke="#3fb950" stroke-width="3"/><circle cx="540" cy="300" r="40" fill="none" stroke="#3fb950" stroke-width="3"/><text x="592" y="304" font-size="11.5" font-weight="700" fill="#3fb950">en marcha</text><text x="350" y="384" text-anchor="middle" font-size="13.5" font-weight="700" fill="#3fb950">se pulsa MARCHA: la bobina se energiza y cierran los contactos</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="12s" repeatCount="indefinite"/><polyline points="60,62 150,62 150,92" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 150,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,164 240,164 240,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 150,276" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 240,252 150,252" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,312 150,346 60,346" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="164" r="3.2" fill="#3fb950"/><circle cx="150" cy="252" r="3.2" fill="#3fb950"/><polyline points="510,62 510,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 510,273.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,62 540,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 540,260" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,62 570,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 570,273.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,92 150,103 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 161,103" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="150,176 150,187 161,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 172,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="240,176 240,187 251,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 251,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="510,176 510,187 521,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 521,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="540,176 540,187 551,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 551,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="570,176 570,187 581,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 581,187" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><polyline points="124,114 150,114" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,105 124,123" fill="none" stroke="#f85149" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="124,198 150,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,189 124,207" fill="none" stroke="#3fb950" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><rect x="124" y="276" width="52" height="36" rx="4" fill="none" stroke="#3fb950" stroke-width="3"/><circle cx="540" cy="300" r="40" fill="none" stroke="#3fb950" stroke-width="3"/><text x="592" y="304" font-size="11.5" font-weight="700" fill="#3fb950">en marcha</text><text x="350" y="384" text-anchor="middle" font-size="13.5" font-weight="700" fill="#3fb950">se suelta MARCHA: el contacto de retención mantiene el circuito</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="12s" repeatCount="indefinite"/><polyline points="60,62 150,62 150,92" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,62 510,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,62 540,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,62 570,176" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,92 150,103 161,103" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,136 172,109" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="92" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><circle cx="150" cy="136" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><polyline points="150,176 150,187 161,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="150,220 172,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="150" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="150" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="240,176 240,187 251,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,220 262,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="240" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="240" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="510,176 510,187 521,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,220 532,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="510" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="510" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="540,176 540,187 551,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="540,220 562,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="540" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="540" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="570,176 570,187 581,187" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="570,220 592,193" fill="none" stroke="#9aa7b4" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="570" cy="176" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><circle cx="570" cy="220" r="3.8" fill="#0d1117" stroke="#9aa7b4" stroke-width="1.6"/><polyline points="132,114 150,114" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="132,105 132,123" fill="none" stroke="#f85149" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="124,198 150,198" fill="none" stroke="#7d8a99" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polyline points="124,189 124,207" fill="none" stroke="#3fb950" stroke-width="4" stroke-linecap="round" stroke-linejoin="round"/><text x="110" y="136" text-anchor="end" font-size="11" font-weight="600" fill="#f85149">se pulsa</text><text x="592" y="304" font-size="11.5" font-weight="600" fill="#7d8a99">detenido</text><text x="350" y="384" text-anchor="middle" font-size="13.5" font-weight="700" fill="#f85149">se pulsa PARO: se corta la bobina y todo vuelve al reposo</text></g></svg>
        <figcaption><b>Figura 2.</b> Marcha, retención y paro, animado. Al pulsar <b>marcha</b> se energiza
        la bobina, que cierra sus contactos: los tres de potencia alimentan el motor y uno auxiliar
        <b>se pone en paralelo con el pulsador</b>. Al soltar, ese contacto mantiene el circuito. El pulsador
        de <b>paro</b>, en serie, corta la retención y todo vuelve al reposo.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Elemento</th><th>Función</th><th>Detalle práctico</th></tr></thead>
          <tbody>
            <tr><td><b>Contactor</b></td><td>Llave gobernada por un electroimán</td><td>Su bobina (220 V, 24 V) se maneja con pulsadores de poca corriente. Al faltar la tensión, abre: de ahí la protección contra rearranque.</td></tr>
            <tr><td><b>Contactos auxiliares</b></td><td>Señalizar y retener</td><td>NA (normal abierto) y NC (normal cerrado). El NA en paralelo con el pulsador de marcha es la <b>retención</b>.</td></tr>
            <tr><td><b>Relé térmico</b></td><td>Proteger el motor de la sobrecarga</td><td>Se regula a la corriente de chapa del motor. Su contacto NC va en serie con la bobina del contactor. Detecta también la falta de una fase.</td></tr>
            <tr><td><b>Guardamotor</b></td><td>Térmico + magnético en un aparato</td><td>Reemplaza al conjunto fusible + térmico y se regula con un dial.</td></tr>
            <tr><td><b>Pulsadores</b></td><td>Orden de marcha y de paro</td><td><b>Marcha NA</b> (verde) y <b>paro NC</b> (rojo). El paro siempre normal cerrado: si se corta el cable del pulsador, el motor <b>para</b>, que es lo seguro.</td></tr>
            <tr><td><b>Enclavamiento</b></td><td>Impedir maniobras imposibles</td><td>En una inversión de giro, cada contactor abre el circuito del otro con un contacto NC: nunca pueden cerrar los dos y provocar un cortocircuito entre fases.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Esquema de potencia y esquema de mando</div>
        <p>Se dibujan <b>por separado</b>, y esa separación es la clave para entender cualquier tablero
        industrial. El de <b>potencia</b> lleva las tres fases, el guardamotor, los contactos principales del
        contactor, el relé térmico y el motor: son corrientes grandes y trazos gruesos. El de <b>mando</b>
        trabaja con una fase y neutro (o 24 V) y contiene pulsadores, contactos auxiliares, la bobina y las
        señalizaciones. Un mismo contactor aparece en los dos esquemas, identificado con la misma referencia
        —KM1, por ejemplo—. Las normas de dibujo se ven en
        <a href="/publicaciones/mapa-electronica/temas/esquematicos">diagramas de circuitos
        esquemáticos</a>.</p>
      </div>
    </section>

    <section id="laboratorio">
      <h2><span class="n">06</span>En el laboratorio</h2>

      <div class="box lab">
        <div class="bt">Práctica 1 · Caída de tensión medida</div>
        <p>Armar un tramo largo de cable fino (por ejemplo 30 m de 1 mm² sobre un carretel) alimentando una
        carga conocida. Medir la tensión en el origen y en el extremo con la carga conectada y desconectada.
        Comparar la diferencia con el valor calculado. Es la comprobación de que la fórmula no es un trámite
        de papel.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 2 · Probar el diferencial</div>
        <p>Sobre un tablero didáctico con diferencial de 30 mA, pulsar el botón de prueba y verificar el
        corte. Después, con una resistencia calibrada de valor alto entre fase y tierra (por ejemplo 22 kΩ,
        que da unos 10 mA), comprobar que <b>no</b> corta, y con 4,7 kΩ (47 mA) que <b>sí</b> corta. Medir con
        cronómetro el tiempo aproximado. Toda la práctica va sobre tablero didáctico protegido y con
        supervisión.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 3 · Marcha-paro con retención</div>
        <p>Cablear el circuito de mando de la Figura 2 con un contactor y dos pulsadores, sin conectar el
        motor. Verificar la retención, después quitar la alimentación y devolverla: el contactor
        <b>no</b> debe reenganchar solo. Por último, agregar el contacto NC del relé térmico en serie y
        simular su disparo.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 4 · Inversión de giro con enclavamiento</div>
        <p>Con dos contactores, cablear la inversión de giro cruzando dos fases en el segundo. Agregar el
        enclavamiento eléctrico —el NC de cada uno en serie con la bobina del otro— y comprobar que es
        imposible energizar los dos a la vez. Recién después conectar el motor y probar.</p>
      </div>

      <div class="box peligro">
        <div class="bt">Las cinco reglas de oro</div>
        <ol style="margin:8px 0 0;padding-left:20px">
          <li><b>Cortar</b> todas las fuentes de tensión.</li>
          <li><b>Bloquear</b> el dispositivo de corte y señalizarlo.</li>
          <li><b>Verificar</b> la ausencia de tensión con instrumento, y verificar antes y después que el
          instrumento funciona.</li>
          <li><b>Poner a tierra y en cortocircuito</b> donde corresponda.</li>
          <li><b>Delimitar y señalizar</b> la zona de trabajo.</li>
        </ol>
        <p style="margin-top:10px">Se aplican en ese orden y sin saltear ninguna. La tercera es la que más se
        omite y la que más accidentes evita.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">07</span>Errores frecuentes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Síntoma</th><th>Causa habitual</th></tr></thead>
          <tbody>
            <tr><td>«Saltaba seguido, le puse una llave más grande»</td><td>El cable quedó sin protección. Si la térmica salta seguido, el circuito está sobrecargado o hay una falla: hay que dividir la carga o reforzar la sección, nunca agrandar la llave.</td></tr>
            <tr><td>El diferencial corta sin motivo aparente</td><td>Fuga real acumulada de varios equipos (cada fuente conmutada aporta algo), humedad en una caja, o un neutro unido a tierra aguas abajo.</td></tr>
            <tr><td>El diferencial no corta al pulsar el botón de prueba</td><td>Está fallado. Reemplazarlo: no se repara.</td></tr>
            <tr><td>Un tomacorriente da corriente al tocar el gabinete de un equipo</td><td>Falla de aislación sin puesta a tierra. El equipo tiene tensión en su carcasa y espera a que alguien la toque.</td></tr>
            <tr><td>La lámpara del extremo del galpón alumbra menos</td><td>Caída de tensión por sección insuficiente en una tirada larga.</td></tr>
            <tr><td>La térmica de un motor salta al arrancar</td><td>Curva equivocada: hace falta curva C o D para tolerar el pico de arranque.</td></tr>
            <tr><td>El motor no arranca y el térmico está «bien»</td><td>Relé térmico disparado sin rearmar, o su contacto NC abierto en el circuito de mando.</td></tr>
            <tr><td>Al volver la luz, las máquinas arrancan solas</td><td>El mando no tiene retención por contactor sino una llave común. Es una situación peligrosa y por eso el mando se hace siempre con retención.</td></tr>
            <tr><td>Cortocircuito al invertir el giro</td><td>Falta el enclavamiento entre los dos contactores.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">08</span>Autoevaluación</h2>

      <details class="q"><summary>¿Qué protege una termomagnética y qué protege un diferencial?</summary>
        <div class="a"><p>La termomagnética protege <b>el conductor</b> contra sobrecarga y cortocircuito. El
        diferencial protege <b>a la persona</b> contra las corrientes que se derivan a tierra. Son funciones
        distintas y hacen falta las dos.</p></div></details>

      <details class="q"><summary>Circuito de 25 m, 20 A, monofásico en 220 V con cable de 2,5 mm²: ¿cumple la caída de tensión?</summary>
        <div class="a"><p><math><mi>ΔV</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mo>×</mo><mn>25</mn><mo>×</mo><mn>20</mn><mo>×</mo><mn>0,0175</mn></mrow><mn>2,5</mn></mfrac><mo>=</mo><mfrac><mn>17,5</mn><mn>2,5</mn></mfrac><mo>=</mo><mstyle mathvariant="bold"><mn>7</mn><mspace width="0.25em"/><mtext>V</mtext></mstyle></math>, que es el <b>3,18 %</b>.
        Supera el 3 % admitido: hay que pasar a <b>4 mm²</b>, con lo que la caída baja a 4,4 V
        (2,0 %).</p></div></details>

      <details class="q"><summary>¿Por qué no se puede poner una llave de 25 A sobre un cable de 1,5 mm²?</summary>
        <div class="a"><p>Porque ese cable admite unos 15 A: podría circular corriente por encima de su
        límite durante horas sin que la protección actúe, degradando la aislación hasta provocar un incendio.
        La condición es <math><msub><mi>I</mi><mi>carga</mi></msub><mo>≤</mo><msub><mi>I</mi><mi>protección</mi></msub><mo>≤</mo><msub><mi>I</mi><mi>admisible</mi></msub></math>.</p></div></details>

      <details class="q"><summary>¿Qué diferencia hay entre las curvas B, C y D?</summary>
        <div class="a"><p>El umbral del disparo <b>magnético</b>: B entre 3 y 5 veces la nominal, C entre 5 y
        10, D entre 10 y 20. Cuanto mayor es el pico de arranque de la carga, más alta debe ser la
        curva.</p></div></details>

      <details class="q"><summary>¿Cómo detecta un diferencial que hay una fuga?</summary>
        <div class="a"><p>Suma magnéticamente, en un toroide, la corriente que entra y la que vuelve. Si son
        iguales, el campo resultante es nulo. Si falta corriente de retorno, aparece un campo que induce
        tensión en un bobinado detector y dispara el mecanismo.</p></div></details>

      <details class="q"><summary>¿Protege un diferencial si no hay puesta a tierra?</summary>
        <div class="a"><p>Sí, cuando la corriente se va a tierra <b>a través de la persona</b>: detecta el
        desbalance y corta. Lo que se pierde sin puesta a tierra es la detección <b>temprana</b> de la falla:
        con tierra, la fuga se produce apenas la fase toca la carcasa, y nadie tiene que tocarla.</p></div></details>

      <details class="q"><summary>¿Por qué el pulsador de paro es normal cerrado?</summary>
        <div class="a"><p>Para que cualquier interrupción del cableado del pulsador —un cable cortado, un
        contacto flojo— produzca la <b>parada</b> del motor y no la imposibilidad de pararlo. Es el criterio
        de seguridad por falla.</p></div></details>

      <details class="q"><summary>¿Qué es la retención en un circuito de mando?</summary>
        <div class="a"><p>Un contacto auxiliar NA del propio contactor conectado <b>en paralelo</b> con el
        pulsador de marcha. Cuando la bobina se energiza, ese contacto se cierra y mantiene el circuito
        aunque se suelte el pulsador. Como depende de la tensión de la bobina, ante un corte de energía el
        motor no rearranca solo.</p></div></details>

      <details class="q"><summary>¿Para qué sirve el enclavamiento entre dos contactores?</summary>
        <div class="a"><p>Para impedir que cierren los dos a la vez. En una inversión de giro eso
        cortocircuitaría dos fases: cada contactor abre el circuito de la bobina del otro con un contacto
        NC.</p></div></details>

      <details class="q"><summary>¿Cada cuánto se prueba un disyuntor diferencial y por qué?</summary>
        <div class="a"><p><b>Una vez por mes</b>, con su botón de prueba. Es un mecanismo electromecánico
        que puede trabarse con el tiempo sin dar aviso, y la única manera de saber que sigue funcionando es
        hacerlo actuar.</p></div></details>
    </section>

    <div class="nav2">
      <a href="/publicaciones/mapa-electronica/temas/circuitos-trifasicos">
        <div class="dir">← Tema anterior</div>
        <div class="tt">Circuitos trifásicos</div>
      </a>
      <a class="r" href="/publicaciones/mapa-electronica/temas/transformadores">
        <div class="dir">Tema siguiente →</div>
        <div class="tt">Transformadores</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Desarrollo del eje <b>«Instalaciones eléctricas»</b> de <b>Electrotecnia II</b> (5° año), según la
  «Propuesta Curricular – Segundo Ciclo de la Modalidad Técnico Profesional, Educación Secundaria –
  Electrónica», Ministerio de Educación de la Provincia de Córdoba, DGETyFP. Las prescripciones concretas de
  secciones, protecciones y esquemas corresponden a la <b>Reglamentación AEA 90364</b>, que es el documento
  que debe consultarse para cualquier instalación real.
  <a href="/publicaciones/mapa-electronica">Volver al Mapa de Temas</a> ·
  <a href="/">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
