<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Protección eléctrica · Instalaciones Industriales · Catto</title>
<meta name="description" content="Contactos directos e indirectos, esquemas de conexión a tierra TT, TN e IT, protección de líneas contra sobrecarga y cortocircuito, curvas de disparo B, C y D, poder de corte, selectividad entre protecciones y descargadores de sobretensión. Eje temático de Instalaciones Industriales, 6° año.">
<link rel="canonical" href="https://catto.ar/publicaciones/mapa-electronica/temas/proteccion-electrica">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/proteccion-electrica">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/proteccion-electrica">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/proteccion-electrica">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up up-mapa" href="/publicaciones/mapa-electronica">Electrónica</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/#t=/publicaciones/mapa-electronica/temas/proteccion-electrica">Instalaciones Industriales (6°)</a>
    <span class="sep">|</span>
    <a class="up up-mapa up-el" href="/publicaciones/mapa-electricidad">Electricidad</a>
    <span class="sep up-sep">·</span>
    <a class="up up-mat up-doble" href="/#t=/publicaciones/mapa-electronica/temas/proteccion-electrica">Instalaciones Eléctricas I y 3 más (4°)</a>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">En esta página</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb"><span class="ca">Electrónica</span><span class="mt">Instalaciones Industriales</span> · 168 h · Eje 4 de 7</div>
    <div class="crumb crumb-el"><span class="ca el">Electricidad</span><span class="mt">Instalaciones Eléctricas I</span> (4°) · <span class="mt">Instalaciones Eléctricas II</span> (5°) · <span class="mt">Instalaciones Eléctricas III</span> (6°) · <span class="mt">Instalaciones Eléctricas IV</span> (7°)</div>
    <h1>Protección eléctrica</h1>
    <p class="lead">Hay dos cosas distintas que proteger, y confundirlas es el error conceptual más caro del
    oficio: la <b>instalación</b>, que se protege de sobrecargas y cortocircuitos, y las <b>personas</b>, que
    se protegen del contacto con la corriente. Cada una tiene su dispositivo, y ninguno reemplaza al
    otro.</p>
    <div class="chips">
      <span class="chip hi">Contacto indirecto</span>
      <span class="chip">Esquemas TT / TN</span>
      <span class="chip">Curvas de disparo</span>
      <span class="chip">Selectividad</span>
    </div>
    <hr class="rule">

    <div class="box key">
      <div class="bt">De dónde se parte</div>
      <p>El principio del interruptor termomagnético, del disyuntor diferencial y de la puesta a tierra se
      desarrolla en
      <a href="/publicaciones/mapa-electronica/temas/instalaciones-electricas">instalaciones eléctricas</a>.
      Acá se profundiza en lo que decide un proyecto real: los <b>esquemas de conexión a tierra</b>, las
      <b>curvas</b>, el <b>poder de corte</b>, la <b>selectividad</b> y las <b>sobretensiones</b>.</p>
    </div>

    <section id="contactos">
      <h2><span class="n">01</span>Contacto directo e indirecto</h2>
      <figure>
        <svg viewBox="0 0 700 360" role="img" aria-label="Contacto directo, contacto indirecto y acción del diferencial" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><circle cx="76" cy="112" r="28" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><path d="M76 112 c4 -10 8 -10 12 0 s8 10 12 0" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" transform="translate(-12 0)"/><text x="76" y="188" text-anchor="middle" font-size="10.5" fill="#9aa7b4">red 220 V</text><polyline points="76,84 330,84 425,84 425,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="76,140 425,140 425,132" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="76" cy="84" r="3.2" fill="#8896a6"/><polyline points="76,84 22,84 22,250" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="100" y="76" font-size="10.5" fill="#9aa7b4">neutro</text><text x="100" y="158" font-size="10.5" fill="#9aa7b4">fase</text><text x="30" y="232" font-size="10.5" fill="#9aa7b4">neutro a tierra</text><polyline points="22,250 678,250" fill="none" stroke="#9aa7b4" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="30,250 25,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="46,250 41,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="62,250 57,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,250 73,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="94,250 89,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="110,250 105,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="126,250 121,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="142,250 137,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="158,250 153,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="174,250 169,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="190,250 185,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="206,250 201,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="222,250 217,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="238,250 233,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="254,250 249,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="270,250 265,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="286,250 281,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="302,250 297,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="318,250 313,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="334,250 329,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="350,250 345,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="366,250 361,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="382,250 377,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="398,250 393,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="414,250 409,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="430,250 425,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="446,250 441,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="462,250 457,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="478,250 473,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="494,250 489,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,250 505,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="526,250 521,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="542,250 537,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="558,250 553,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="574,250 569,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="590,250 585,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="606,250 601,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="622,250 617,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="638,250 633,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="654,250 649,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="670,250 665,256" fill="none" stroke="#4a5568" stroke-width="1.2" stroke-linecap="round" stroke-linejoin="round"/><text x="30" y="274" font-size="10.5" fill="#9aa7b4">terreno</text><text x="674" y="28" text-anchor="end" font-size="11" fill="#7d8a99">esquema TT</text><polyline points="340,200 340,250" fill="none" stroke="#c8d2dd" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="510,200 510,250" fill="none" stroke="#c8d2dd" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><rect x="330" y="60" width="190" height="140" rx="3" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="330,84 425,84 425,92" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="330,140 425,140 425,132" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="425" cy="112" r="20" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><text x="425" y="117" text-anchor="middle" font-size="14" font-weight="700" fill="#e6edf3">M</text><text x="330" y="50" font-size="10.5" fill="#9aa7b4">carcasa metálica</text><g opacity="0"><text x="26" y="28" font-size="13.5" font-weight="700" fill="#f85149">Contacto directo</text><text x="26" y="300" font-size="11" fill="#9aa7b4">Se toca una parte que normalmente tiene tensión. Se evita con aislación, envolventes y barreras.</text><circle cx="190" cy="176" r="9" fill="none" stroke="#e6edf3" stroke-width="2"/><polyline points="190,185 190,222 178,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="190,222 202,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="190,192 214,172" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="214,140 214,164" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="214" cy="168" r="3.8" fill="#0d1117" stroke="#f85149" stroke-width="1.6"/><circle cx="214" cy="140" r="3.2" fill="#8896a6"/><text x="228" y="164" font-size="10.5" fill="#f85149">parte activa</text><polyline points="76,140 214,140" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="214,140 214,172 190,192 190,222 202,250 22,250 22,84 76,84" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle r="4.5" fill="#f85149"><animateMotion path="M76 140 L214 140 L214 172 L190 192 L190 222 L202 250 L22 250 L22 84 L76 84" dur="3.31s" repeatCount="indefinite"/></circle><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="13.5s" repeatCount="indefinite"/></g><g opacity="0"><text x="26" y="28" font-size="13.5" font-weight="700" fill="#f85149">Contacto indirecto sin protección</text><text x="26" y="300" font-size="11" fill="#9aa7b4">Una falla de aislación pone tensión en la carcasa. Quien la toca cierra el circuito por el terreno.</text><circle cx="556" cy="176" r="9" fill="none" stroke="#e6edf3" stroke-width="2"/><polyline points="556,185 556,222 544,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,222 568,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,192 520,172" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="362,140 368,145 356,155 368,165 356,175 368,185 356,195 362,200" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="374" y="168" font-size="10.5" fill="#f85149">falla de</text><text x="374" y="186" font-size="10.5" fill="#f85149">aislación</text><circle cx="362" cy="140" r="3.2" fill="#f85149"/><polyline points="76,140 362,140" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="362,200 520,200 520,172" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="520,172 556,192 556,222 568,250 22,250 22,84 76,84" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle r="4.5" fill="#f85149"><animateMotion path="M76 140 L362 140 L362 200 L520 200 L520 172 L556 192 L556 222 L568 250 L22 250 L22 84 L76 84" dur="7.0s" repeatCount="indefinite"/></circle><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="13.5s" repeatCount="indefinite"/></g><g opacity="0"><text x="26" y="28" font-size="13.5" font-weight="700" fill="#3fb950">Con conductor de protección y diferencial</text><text x="26" y="300" font-size="11" fill="#9aa7b4">La corriente de falla se va por el PE, el diferencial detecta el desequilibrio y corta en milisegundos.</text><circle cx="556" cy="176" r="9" fill="none" stroke="#e6edf3" stroke-width="2"/><polyline points="556,185 556,222 544,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,222 568,250" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="556,192 520,172" fill="none" stroke="#e6edf3" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="362,140 368,145 356,155 368,165 356,175 368,185 356,195 362,200" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="374" y="168" font-size="10.5" fill="#3fb950">falla de</text><text x="374" y="186" font-size="10.5" fill="#3fb950">aislación</text><circle cx="362" cy="140" r="3.2" fill="#3fb950"/><polyline points="76,140 362,140" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><polyline points="362,200 410,200 410,250 22,250 22,84 76,84" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="410" cy="200" r="3.2" fill="#3fb950"/><circle cx="410" cy="250" r="3.2" fill="#3fb950"/><text x="422" y="216" font-size="10.5" fill="#3fb950">conductor de</text><text x="422" y="234" font-size="10.5" fill="#3fb950">protección</text><circle r="4.5" fill="#3fb950"><animateMotion path="M76 140 L362 140 L362 200 L410 200 L410 250 L22 250 L22 84 L76 84" dur="5.26s" repeatCount="indefinite"/></circle><rect x="150" y="62" width="86" height="100" rx="6" fill="#1c2230" stroke="#3fb950" stroke-width="1.8"/><text x="193" y="108" text-anchor="middle" font-size="11" font-weight="700" fill="#3fb950">disyuntor</text><text x="193" y="126" text-anchor="middle" font-size="11" font-weight="700" fill="#3fb950">30 mA</text><polyline points="76,84 150,84" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="236,84 330,84" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="13.5s" repeatCount="indefinite"/></g><text x="26" y="332" font-size="10.5" fill="#7d8a99">La termomagnética no protege a las personas: en esquema TT la corriente de falla es demasiado baja para hacerla actuar,</text><text x="26" y="350" font-size="10.5" fill="#7d8a99">y más que suficiente para ser mortal. Esa es la razón de ser del disyuntor diferencial.</text></svg>
        <figcaption><b>Figura 1.</b> El camino de la corriente, animado. En el contacto directo se toca una
        parte que normalmente tiene tensión; en el indirecto, una carcasa que <b>no debería</b> tenerla y la
        tiene por una falla de aislación.</figcaption>
      </figure>

      <div class="g2">
        <div class="box peligro">
          <div class="bt">Contacto directo</div>
          <p>Tocar un conductor activo. Se previene con <b>aislación</b>, <b>envolventes</b>, barreras y
          distancias, y con muy baja tensión de seguridad donde corresponda.</p>
          <p style="margin-top:8px">El diferencial de 30 mA es una <b>protección adicional</b> en este caso:
          reduce la gravedad, pero no evita el contacto ni sustituye a la aislación.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--warn)">Contacto indirecto</div>
          <p>Tocar una masa metálica que quedó con tensión por una falla de aislación. Se previene con
          <b>puesta a tierra</b> de las masas más un dispositivo que <b>corte automáticamente</b> la
          alimentación cuando aparece la falla, o con doble aislación.</p>
          <p style="margin-top:8px">Esta es la protección que más se descuida y la que más muertes evita:
          la falla existe aunque nadie note nada, hasta que alguien toca.</p>
        </div>
      </div>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Corriente por el cuerpo</th><th>Efecto en una persona</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>1 mA</b></td><td>Umbral de percepción: hormigueo.</td></tr>
            <tr><td class="c"><b>10 mA</b></td><td>Contracción muscular: ya no se puede soltar el conductor.</td></tr>
            <tr><td class="c"><b>30 mA</b></td><td>Dificultad respiratoria. Es el valor de corte del diferencial de uso general.</td></tr>
            <tr><td class="c"><b>50 mA y más</b></td><td>Riesgo de fibrilación ventricular, que es la causa habitual de muerte por electrocución.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">La tensión de contacto admisible</div>
        <p>El criterio de la reglamentación es que ninguna masa quede a más de <b>24 V</b> respecto de tierra
        en condiciones normales de humedad: es el valor que adopta la reglamentación AEA 90364 en la Argentina (la norma IEC usa 50 V en ambientes secos y 25 V en húmedos). De ahí sale la condición sobre la puesta a tierra: la resistencia
        del electrodo multiplicada por la corriente de disparo del diferencial debe quedar por debajo de ese
        valor. Con un diferencial de 30 mA, ese producto se cumple con holgura, pero eso <b>no autoriza</b>
        a hacer una toma de tierra deficiente: si el diferencial falla, la tierra es la única barrera que
        queda.</p>
      </div>
    </section>

    <section id="esquemas">
      <h2><span class="n">02</span>Esquemas de conexión a tierra</h2>
      <p>La primera letra indica cómo está puesto a tierra el <b>generador</b>; la segunda, cómo están puestas
      a tierra las <b>masas</b> de la instalación.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Esquema</th><th>Cómo funciona</th><th>Dónde se usa</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>TT</b></td><td>Neutro del transformador a tierra; masas a una tierra <b>propia e independiente</b>. La corriente de falla vuelve por el terreno y es baja: sólo el diferencial la detecta.</td><td>Es el esquema de la distribución domiciliaria en Argentina.</td></tr>
            <tr><td class="c"><b>TN-S</b></td><td>Masas conectadas al neutro del generador por un conductor de protección <b>separado</b>. La falla es prácticamente un cortocircuito: actúa la termomagnética, y muy rápido.</td><td>Industria y grandes instalaciones con transformador propio.</td></tr>
            <tr><td class="c"><b>TN-C</b></td><td>Neutro y protección en un <b>mismo</b> conductor. Económico, pero cualquier corte de ese conductor pone tensión en todas las masas.</td><td>En desuso en instalaciones nuevas. No admite diferencial.</td></tr>
            <tr><td class="c"><b>IT</b></td><td>Generador aislado de tierra. La primera falla no produce corriente peligrosa: un controlador la señala y se repara sin cortar el servicio.</td><td>Quirófanos, procesos que no pueden interrumpirse, embarcaciones.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Por qué en una vivienda el diferencial es imprescindible</div>
        <p>En un esquema <b>TT</b>, la corriente de una falla a masa tiene que cerrarse a través del terreno,
        recorriendo la resistencia de la puesta a tierra propia más la del neutro de la distribuidora. Esa
        corriente suele ser de pocos amperes: <b>demasiado poca para hacer actuar a la termomagnética</b>, y
        más que suficiente para matar a alguien. El único dispositivo que la detecta es el diferencial. En un
        esquema TN, en cambio, la misma falla es casi un cortocircuito y la termomagnética actúa sola.</p>
      </div>
    </section>

    <section id="curvas">
      <h2><span class="n">03</span>Curvas, poder de corte y selectividad</h2>
      <figure>
        <svg viewBox="0 0 700 340" role="img" aria-label="Curvas de disparo B, C y D de un interruptor termomagnético" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><text x="96" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">1</text><polyline points="173.4,76 173.4,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="173.4" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">2</text><polyline points="218.7,76 218.7,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="218.7" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">3</text><polyline points="275.8,76 275.8,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="275.8" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">5</text><polyline points="353.3,76 353.3,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="353.3" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">10</text><polyline points="430.7,76 430.7,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="430.7" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">20</text><polyline points="476,76 476,252" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="476" y="268" text-anchor="middle" font-size="9.5" fill="#9aa7b4">30</text><text x="88" y="255.5" text-anchor="end" font-size="9.5" fill="#9aa7b4">1 ms</text><polyline points="96,226.9 476,226.9" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="230.4" text-anchor="end" font-size="9.5" fill="#9aa7b4">10 ms</text><polyline points="96,201.7 476,201.7" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="205.2" text-anchor="end" font-size="9.5" fill="#9aa7b4">0,1 s</text><polyline points="96,176.6 476,176.6" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="180.1" text-anchor="end" font-size="9.5" fill="#9aa7b4">1 s</text><polyline points="96,151.4 476,151.4" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="154.9" text-anchor="end" font-size="9.5" fill="#9aa7b4">10 s</text><polyline points="96,131.9 476,131.9" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="135.4" text-anchor="end" font-size="9.5" fill="#9aa7b4">1 min</text><polyline points="96,106.7 476,106.7" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="110.2" text-anchor="end" font-size="9.5" fill="#9aa7b4">10 min</text><polyline points="96,87.2 476,87.2" fill="none" stroke="#2a3140" stroke-width="0.8" stroke-linecap="round" stroke-linejoin="round"/><text x="88" y="90.7" text-anchor="end" font-size="9.5" fill="#9aa7b4">1 h</text><polyline points="96,76 96,252 476,252" fill="none" stroke="#9aa7b4" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="286" y="290" text-anchor="middle" font-size="10.5" fill="#9aa7b4">múltiplos de la corriente nominal (I<tspan dy="3" font-size="0.76em">n</tspan><tspan dy="-3">)</tspan></text><text x="20" y="46" font-size="10.5" fill="#9aa7b4">tiempo de disparo</text><text x="104" y="66" font-size="10.5" fill="#7d8a99">zona térmica: bimetálico</text><text x="476" y="66" text-anchor="end" font-size="10.5" fill="#7d8a99">zona magnética: electroimán</text><polyline points="109.2,76 109.4,81.2 109.5,84.3 109.7,87.5 109.9,90.5 110.1,93.4 110.4,96 110.8,98.5 111.7,102.8 112.7,106.6 114,109.9 115.4,112.9 117.1,115.5 118.9,118 121,120.2 123.2,122.3 125.6,124.3 128.1,126.1 130.8,127.8 133.7,129.5 136.7,131 139.8,132.5 143,134 146.4,135.3 149.8,136.7 153.3,138 156.9,139.2 160.6,140.4 164.3,141.6 168.1,142.8 171.9,143.9 175.8,145 179.7,146.1 183.6,147.1 187.5,148.1 191.4,149.2 195.4,150.1 199.3,151.1 203.2,152.1 207.2,153 211.1,153.8 215,154.7 218.9,155.5 222.8,156.2 226.7,157 230.5,157.7 234.3,158.4 238.1,159 241.9,159.7 245.6,160.3 249.3,160.9 253,161.5 256.7,162.1 260.3,162.7 263.9,163.2 267.4,163.8 271,164.3 274.5,164.9 277.9,165.4 281.4,165.9 284.8,166.4 288.1,166.9 291.5,167.4 294.8,167.9 298.1,168.4 301.3,168.9 304.5,169.3 307.7,169.8 310.8,170.3 314,170.7 317.1,171.2 320.1,171.6 323.1,172.1 326.1,172.5 329.1,172.9 332.1,173.4 335,173.8 337.9,174.2 340.7,174.6 343.6,175.1 346.4,175.5 349.1,175.9 351.9,176.3 353.3,176.5" fill="none" stroke="#586577" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="136.7,76 136.9,80.3 137.1,83 137.4,85.9 137.7,88.7 138.1,91.4 138.6,93.9 139.9,98.5 141.4,102.5 143.2,106 145.4,109.1 147.9,111.9 150.6,114.5 153.6,116.9 156.9,119.1 160.4,121.2 164.1,123.1 168.1,125 172.2,126.7 176.4,128.4 180.8,130 185.3,131.6 189.9,133.1 192.3,133.8 197,135.3 199.4,136 204.2,137.3 206.7,138 211.6,139.2 216.5,140.4 221.4,141.5 223.9,142 228.8,143 233.7,144 236.2,144.5 241.1,145.4 246,146.3 250.8,147.1 255.6,147.9 260.4,148.7 265.2,149.4 269.9,150.2 274.6,150.9 279.2,151.6 283.8,152.3 288.3,153 292.8,153.6 297.2,154.3 301.6,155 305.9,155.6 310.2,156.2 314.4,156.9 318.6,157.5 322.8,158.1 326.8,158.7 330.9,159.3 334.9,159.9 338.8,160.4 342.7,161 346.5,161.6 350.3,162.1 354.1,162.7 357.8,163.2 361.5,163.8 365.1,164.3 368.7,164.8 372.2,165.3 375.7,165.8 379.1,166.3 382.5,166.8 385.9,167.3 389.2,167.8 392.5,168.3 395.8,168.8 399,169.3 402.2,169.7 405.3,170.2 408.4,170.6 411.5,171.1 414.5,171.5 417.6,172 420.5,172.4 423.5,172.8 426.4,173.3 429.3,173.7 430.7,173.9" fill="none" stroke="#586577" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="218.7,155.4 218.7,252" fill="none" stroke="#3fb950" stroke-width="1.2" opacity=".4"/><polyline points="275.8,151.1 275.8,252" fill="none" stroke="#3fb950" stroke-width="1.2" opacity=".4"/><polyline points="275.8,165.1 275.8,252" fill="none" stroke="#58a6ff" stroke-width="1.2" opacity=".4"/><polyline points="353.3,162.5 353.3,252" fill="none" stroke="#58a6ff" stroke-width="1.2" opacity=".4"/><polyline points="353.3,176.5 353.3,252" fill="none" stroke="#a371f7" stroke-width="1.2" opacity=".4"/><polyline points="430.7,173.9 430.7,252" fill="none" stroke="#a371f7" stroke-width="1.2" opacity=".4"/><circle cx="109.7" cy="87.2" r="3.5" fill="#1c2230" stroke="#e6edf3" stroke-width="1.4"/><circle cx="137.5" cy="87.2" r="3.5" fill="#1c2230" stroke="#e6edf3" stroke-width="1.4"/><polyline points="200.6,131.9 200.6,176.6" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="196.6,131.9 204.6,131.9" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="196.6,176.6 204.6,176.6" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="504" y="226" font-size="10" fill="#7d8a99">Ensayo normalizado (IEC 60898-1)</text><circle cx="509" cy="242" r="3.5" fill="#1c2230" stroke="#e6edf3" stroke-width="1.4"/><text x="520" y="246" font-size="10.5" fill="#9aa7b4">1,13 I<tspan dy="3" font-size="0.76em">n</tspan><tspan dy="-3">: 1 h sin disparar</tspan></text><circle cx="509" cy="262" r="3.5" fill="#1c2230" stroke="#e6edf3" stroke-width="1.4"/><text x="520" y="266" font-size="10.5" fill="#9aa7b4">1,45 I<tspan dy="3" font-size="0.76em">n</tspan><tspan dy="-3">: dispara en menos de 1 h</tspan></text><polyline points="509,277 509,287" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="505,277 513,277" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="505,287 513,287" fill="none" stroke="#e6edf3" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="520" y="286" font-size="10.5" fill="#9aa7b4">2,55 I<tspan dy="3" font-size="0.76em">n</tspan><tspan dy="-3">: 1 a 60 s (hasta 32 A)</tspan></text><text x="26" y="314" font-size="10.5" fill="#7d8a99">A la izquierda actúa el bimetálico, con retardo proporcional a la sobrecarga; a la derecha, el electroimán,</text><text x="26" y="332" font-size="10.5" fill="#7d8a99">en milisegundos. Lo que distingue a las tres curvas es dónde empieza esa zona instantánea.</text><g opacity="0"><polygon points="109.2,76.0 109.3,79.6 109.4,82.6 109.6,85.7 109.8,88.8 110.0,91.7 110.3,94.5 110.6,97.0 111.1,100.4 111.8,103.5 112.6,106.3 113.5,108.8 114.5,111.1 116.0,113.9 117.7,116.5 119.6,118.8 121.7,120.9 123.9,123.0 126.3,124.8 128.9,126.6 131.6,128.3 133.8,129.5 136.0,130.7 139.0,132.2 141.4,133.2 143.8,134.3 146.3,135.3 148.8,136.3 151.4,137.3 154.0,138.2 156.7,139.1 159.4,140.0 162.1,140.9 164.9,141.8 167.7,142.6 170.5,143.5 173.3,144.3 176.2,145.1 179.1,145.9 181.9,146.7 184.8,147.5 187.7,148.2 190.6,149.0 193.6,149.7 196.5,150.4 199.4,151.1 202.3,151.8 205.2,152.5 208.1,153.2 211.0,153.8 213.9,154.4 216.8,155.0 218.7,155.4 218.7,252 275.8,252 275.8,151.1 273.6,150.8 270.3,150.2 267.0,149.7 263.6,149.2 260.3,148.7 256.9,148.1 253.5,147.5 250.0,147.0 246.6,146.4 243.2,145.8 239.7,145.1 236.2,144.5 232.7,143.8 229.2,143.1 225.8,142.4 222.3,141.7 218.8,140.9 215.3,140.1 211.8,139.3 208.3,138.4 204.9,137.5 201.5,136.5 198.1,135.6 194.7,134.6 191.4,133.5 188.1,132.5 184.8,131.4 181.6,130.3 178.5,129.2 175.4,128.0 172.4,126.8 169.5,125.6 166.6,124.3 163.9,123.0 161.2,121.6 158.7,120.2 156.2,118.7 153.9,117.1 151.8,115.4 149.7,113.7 147.8,111.8 146.0,109.9 144.4,107.7 142.9,105.4 141.6,103.0 140.5,100.2 139.5,97.3 138.6,94.0 138.0,90.4 137.6,87.8 137.3,85.1 137.0,82.4 136.8,78.7 136.7,76.0" fill="#3fb950" fill-opacity=".14" stroke="none"/><rect x="275.8" y="76" width="200.2" height="176" fill="#3fb950" fill-opacity=".07"/><polyline points="109.2,76 109.3,79.6 109.4,82.6 109.6,85.7 109.8,88.8 110,91.7 110.3,94.5 110.6,97 111.1,100.4 111.8,103.5 112.6,106.3 113.5,108.8 114.5,111.1 116,113.9 117.7,116.5 119.6,118.8 121.7,120.9 123.9,123 126.3,124.8 128.9,126.6 131.6,128.3 133.8,129.5 136,130.7 139,132.2 141.4,133.2 143.8,134.3 146.3,135.3 148.8,136.3 151.4,137.3 154,138.2 156.7,139.1 159.4,140 162.1,140.9 164.9,141.8 167.7,142.6 170.5,143.5 173.3,144.3 176.2,145.1 179.1,145.9 181.9,146.7 184.8,147.5 187.7,148.2 190.6,149 193.6,149.7 196.5,150.4 199.4,151.1 202.3,151.8 205.2,152.5 208.1,153.2 211,153.8 213.9,154.4 216.8,155 218.7,155.4 218.7,252" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="136.7,76 136.8,78.7 137,82.4 137.3,85.1 137.6,87.8 138,90.4 138.6,94 139.5,97.3 140.5,100.2 141.6,103 142.9,105.4 144.4,107.7 146,109.9 147.8,111.8 149.7,113.7 151.8,115.4 153.9,117.1 156.2,118.7 158.7,120.2 161.2,121.6 163.9,123 166.6,124.3 169.5,125.6 172.4,126.8 175.4,128 178.5,129.2 181.6,130.3 184.8,131.4 188.1,132.5 191.4,133.5 194.7,134.6 198.1,135.6 201.5,136.5 204.9,137.5 208.3,138.4 211.8,139.3 215.3,140.1 218.8,140.9 222.3,141.7 225.8,142.4 229.2,143.1 232.7,143.8 236.2,144.5 239.7,145.1 243.2,145.8 246.6,146.4 250,147 253.5,147.5 256.9,148.1 260.3,148.7 263.6,149.2 267,149.7 270.3,150.2 273.6,150.8 275.8,151.1 275.8,252" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#3fb950"><animateMotion path="M136.7 76.0 L136.8 78.7 L137.0 82.4 L137.3 85.1 L137.6 87.8 L138.0 90.4 L138.6 94.0 L139.5 97.3 L140.5 100.2 L141.6 103.0 L142.9 105.4 L144.4 107.7 L146.0 109.9 L147.8 111.8 L149.7 113.7 L151.8 115.4 L153.9 117.1 L156.2 118.7 L158.7 120.2 L161.2 121.6 L163.9 123.0 L166.6 124.3 L169.5 125.6 L172.4 126.8 L175.4 128.0 L178.5 129.2 L181.6 130.3 L184.8 131.4 L188.1 132.5 L191.4 133.5 L194.7 134.6 L198.1 135.6 L201.5 136.5 L204.9 137.5 L208.3 138.4 L211.8 139.3 L215.3 140.1 L218.8 140.9 L222.3 141.7 L225.8 142.4 L229.2 143.1 L232.7 143.8 L236.2 144.5 L239.7 145.1 L243.2 145.8 L246.6 146.4 L250.0 147.0 L253.5 147.5 L256.9 148.1 L260.3 148.7 L263.6 149.2 L267.0 149.7 L270.3 150.2 L273.6 150.8 L275.8 151.1 L275.8 252" dur="4.5s" repeatCount="indefinite"/></circle><text x="508" y="82" font-size="13.5" font-weight="700" fill="#3fb950">Curva B</text><text x="508" y="104" font-size="10.5" fill="#7d8a99">Disparo magnético</text><text x="508" y="126" font-size="12.5" font-weight="700" fill="#3fb950">3 a 5 · I<tspan dy="3" font-size="0.76em">n</tspan></text><text x="508" y="156" font-size="11" fill="#e6edf3">Cargas resistivas y cables</text><text x="508" y="174" font-size="11" fill="#e6edf3">largos: iluminación,</text><text x="508" y="192" font-size="11" fill="#e6edf3">calefacción, tomas.</text><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="13.5s" repeatCount="indefinite"/></g><g opacity="0"><polygon points="109.2,76.0 109.3,78.6 109.4,82.5 109.6,86.9 109.9,91.1 110.3,94.9 110.8,98.3 111.3,101.4 112.0,104.1 112.7,106.7 114.0,110.1 115.5,113.1 117.3,115.8 119.2,118.3 121.3,120.6 123.6,122.7 126.1,124.7 128.8,126.5 131.6,128.3 134.6,130.0 137.7,131.5 141.0,133.1 144.3,134.5 146.7,135.5 150.2,136.8 152.6,137.7 155.1,138.6 157.5,139.4 160.1,140.3 162.6,141.1 165.2,141.9 167.8,142.7 170.4,143.5 173.0,144.2 175.7,145.0 178.3,145.7 181.0,146.4 183.7,147.2 186.4,147.9 189.1,148.6 191.8,149.2 194.5,149.9 197.2,150.6 199.9,151.3 202.6,151.9 205.3,152.5 208.0,153.2 210.7,153.7 213.4,154.3 216.0,154.9 218.7,155.4 221.4,156.0 224.0,156.5 226.7,157.0 229.3,157.5 232.0,157.9 234.6,158.4 237.2,158.9 239.8,159.3 242.3,159.8 244.9,160.2 247.5,160.6 250.0,161.0 252.5,161.4 255.0,161.8 257.5,162.2 260.0,162.6 262.5,163.0 265.0,163.4 268.6,164.0 272.2,164.5 275.8,165.1 275.8,252 353.3,252 353.3,162.5 350.6,162.2 348.0,161.8 345.3,161.4 342.6,161.0 339.8,160.6 337.1,160.2 334.3,159.8 331.5,159.4 328.6,158.9 325.8,158.5 322.9,158.1 320.0,157.7 317.1,157.2 314.1,156.8 311.2,156.4 308.2,155.9 305.1,155.5 302.1,155.0 299.0,154.6 295.9,154.1 292.8,153.7 289.6,153.2 286.5,152.7 283.3,152.2 280.1,151.7 276.8,151.2 273.5,150.7 270.3,150.2 267.0,149.7 263.6,149.2 260.3,148.7 256.9,148.1 253.5,147.6 250.1,147.0 246.7,146.4 243.3,145.8 239.8,145.2 236.4,144.5 232.9,143.9 229.5,143.2 226.0,142.5 222.5,141.7 219.1,141.0 215.6,140.2 212.1,139.3 208.7,138.5 205.3,137.6 201.9,136.7 198.5,135.7 195.1,134.7 191.8,133.7 188.5,132.6 185.3,131.6 182.1,130.5 179.0,129.4 175.9,128.2 172.9,127.1 170.0,125.8 167.2,124.6 164.4,123.3 161.7,121.9 159.2,120.5 156.8,119.0 154.4,117.5 152.2,115.8 150.2,114.1 148.2,112.3 146.5,110.4 144.8,108.3 143.3,106.1 142.0,103.7 140.8,101.0 139.7,98.1 138.9,95.0 138.1,91.5 137.6,87.7 137.1,83.6 136.9,79.8 136.7,76.0" fill="#58a6ff" fill-opacity=".14" stroke="none"/><rect x="353.3" y="76" width="122.7" height="176" fill="#58a6ff" fill-opacity=".07"/><polyline points="109.2,76 109.3,78.6 109.4,82.5 109.6,86.9 109.9,91.1 110.3,94.9 110.8,98.3 111.3,101.4 112,104.1 112.7,106.7 114,110.1 115.5,113.1 117.3,115.8 119.2,118.3 121.3,120.6 123.6,122.7 126.1,124.7 128.8,126.5 131.6,128.3 134.6,130 137.7,131.5 141,133.1 144.3,134.5 146.7,135.5 150.2,136.8 152.6,137.7 155.1,138.6 157.5,139.4 160.1,140.3 162.6,141.1 165.2,141.9 167.8,142.7 170.4,143.5 173,144.2 175.7,145 178.3,145.7 181,146.4 183.7,147.2 186.4,147.9 189.1,148.6 191.8,149.2 194.5,149.9 197.2,150.6 199.9,151.3 202.6,151.9 205.3,152.5 208,153.2 210.7,153.7 213.4,154.3 216,154.9 218.7,155.4 221.4,156 224,156.5 226.7,157 229.3,157.5 232,157.9 234.6,158.4 237.2,158.9 239.8,159.3 242.3,159.8 244.9,160.2 247.5,160.6 250,161 252.5,161.4 255,161.8 257.5,162.2 260,162.6 262.5,163 265,163.4 268.6,164 272.2,164.5 275.8,165.1 275.8,252" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="136.7,76 136.9,79.8 137.1,83.6 137.6,87.7 138.1,91.5 138.9,95 139.7,98.1 140.8,101 142,103.7 143.3,106.1 144.8,108.3 146.5,110.4 148.2,112.3 150.2,114.1 152.2,115.8 154.4,117.5 156.8,119 159.2,120.5 161.7,121.9 164.4,123.3 167.2,124.6 170,125.8 172.9,127.1 175.9,128.2 179,129.4 182.1,130.5 185.3,131.6 188.5,132.6 191.8,133.7 195.1,134.7 198.5,135.7 201.9,136.7 205.3,137.6 208.7,138.5 212.1,139.3 215.6,140.2 219.1,141 222.5,141.7 226,142.5 229.5,143.2 232.9,143.9 236.4,144.5 239.8,145.2 243.3,145.8 246.7,146.4 250.1,147 253.5,147.6 256.9,148.1 260.3,148.7 263.6,149.2 267,149.7 270.3,150.2 273.5,150.7 276.8,151.2 280.1,151.7 283.3,152.2 286.5,152.7 289.6,153.2 292.8,153.7 295.9,154.1 299,154.6 302.1,155 305.1,155.5 308.2,155.9 311.2,156.4 314.1,156.8 317.1,157.2 320,157.7 322.9,158.1 325.8,158.5 328.6,158.9 331.5,159.4 334.3,159.8 337.1,160.2 339.8,160.6 342.6,161 345.3,161.4 348,161.8 350.6,162.2 353.3,162.5 353.3,252" fill="none" stroke="#58a6ff" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#58a6ff"><animateMotion path="M136.7 76.0 L136.9 79.8 L137.1 83.6 L137.6 87.7 L138.1 91.5 L138.9 95.0 L139.7 98.1 L140.8 101.0 L142.0 103.7 L143.3 106.1 L144.8 108.3 L146.5 110.4 L148.2 112.3 L150.2 114.1 L152.2 115.8 L154.4 117.5 L156.8 119.0 L159.2 120.5 L161.7 121.9 L164.4 123.3 L167.2 124.6 L170.0 125.8 L172.9 127.1 L175.9 128.2 L179.0 129.4 L182.1 130.5 L185.3 131.6 L188.5 132.6 L191.8 133.7 L195.1 134.7 L198.5 135.7 L201.9 136.7 L205.3 137.6 L208.7 138.5 L212.1 139.3 L215.6 140.2 L219.1 141.0 L222.5 141.7 L226.0 142.5 L229.5 143.2 L232.9 143.9 L236.4 144.5 L239.8 145.2 L243.3 145.8 L246.7 146.4 L250.1 147.0 L253.5 147.6 L256.9 148.1 L260.3 148.7 L263.6 149.2 L267.0 149.7 L270.3 150.2 L273.5 150.7 L276.8 151.2 L280.1 151.7 L283.3 152.2 L286.5 152.7 L289.6 153.2 L292.8 153.7 L295.9 154.1 L299.0 154.6 L302.1 155.0 L305.1 155.5 L308.2 155.9 L311.2 156.4 L314.1 156.8 L317.1 157.2 L320.0 157.7 L322.9 158.1 L325.8 158.5 L328.6 158.9 L331.5 159.4 L334.3 159.8 L337.1 160.2 L339.8 160.6 L342.6 161.0 L345.3 161.4 L348.0 161.8 L350.6 162.2 L353.3 162.5 L353.3 252" dur="4.5s" repeatCount="indefinite"/></circle><text x="508" y="82" font-size="13.5" font-weight="700" fill="#58a6ff">Curva C</text><text x="508" y="104" font-size="10.5" fill="#7d8a99">Disparo magnético</text><text x="508" y="126" font-size="12.5" font-weight="700" fill="#58a6ff">5 a 10 · I<tspan dy="3" font-size="0.76em">n</tspan></text><text x="508" y="156" font-size="11" fill="#e6edf3">Uso general. Tolera el</text><text x="508" y="174" font-size="11" fill="#e6edf3">arranque de motores chicos</text><text x="508" y="192" font-size="11" fill="#e6edf3">y de fuentes conmutadas.</text><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="13.5s" repeatCount="indefinite"/></g><g opacity="0"><polygon points="109.2,76.0 109.4,81.2 109.5,84.3 109.7,87.5 109.9,90.5 110.1,93.4 110.4,96.0 110.8,98.5 111.7,102.8 112.7,106.6 114.0,109.9 115.4,112.9 117.1,115.5 118.9,118.0 121.0,120.2 123.2,122.3 125.6,124.3 128.1,126.1 130.8,127.8 133.7,129.5 136.7,131.0 139.8,132.5 143.0,134.0 146.4,135.3 149.8,136.7 153.3,138.0 156.9,139.2 160.6,140.4 164.3,141.6 168.1,142.8 171.9,143.9 175.8,145.0 179.7,146.1 183.6,147.1 187.5,148.1 191.4,149.2 195.4,150.1 199.3,151.1 203.2,152.1 207.2,153.0 211.1,153.8 215.0,154.7 218.9,155.5 222.8,156.2 226.7,157.0 230.5,157.7 234.3,158.4 238.1,159.0 241.9,159.7 245.6,160.3 249.3,160.9 253.0,161.5 256.7,162.1 260.3,162.7 263.9,163.2 267.4,163.8 271.0,164.3 274.5,164.9 277.9,165.4 281.4,165.9 284.8,166.4 288.1,166.9 291.5,167.4 294.8,167.9 298.1,168.4 301.3,168.9 304.5,169.3 307.7,169.8 310.8,170.3 314.0,170.7 317.1,171.2 320.1,171.6 323.1,172.1 326.1,172.5 329.1,172.9 332.1,173.4 335.0,173.8 337.9,174.2 340.7,174.6 343.6,175.1 346.4,175.5 349.1,175.9 351.9,176.3 353.3,176.5 353.3,252 430.7,252 430.7,173.9 429.3,173.7 426.4,173.3 423.5,172.8 420.5,172.4 417.6,172.0 414.5,171.5 411.5,171.1 408.4,170.6 405.3,170.2 402.2,169.7 399.0,169.3 395.8,168.8 392.5,168.3 389.2,167.8 385.9,167.3 382.5,166.8 379.1,166.3 375.7,165.8 372.2,165.3 368.7,164.8 365.1,164.3 361.5,163.8 357.8,163.2 354.1,162.7 350.3,162.1 346.5,161.6 342.7,161.0 338.8,160.4 334.9,159.9 330.9,159.3 326.8,158.7 322.8,158.1 318.6,157.5 314.4,156.9 310.2,156.2 305.9,155.6 301.6,155.0 297.2,154.3 292.8,153.6 288.3,153.0 283.8,152.3 279.2,151.6 274.6,150.9 269.9,150.2 265.2,149.4 260.4,148.7 255.6,147.9 250.8,147.1 246.0,146.3 241.1,145.4 236.2,144.5 233.7,144.0 228.8,143.0 223.9,142.0 221.4,141.5 216.5,140.4 211.6,139.2 206.7,138.0 204.2,137.3 199.4,136.0 197.0,135.3 192.3,133.8 189.9,133.1 185.3,131.6 180.8,130.0 176.4,128.4 172.2,126.7 168.1,125.0 164.1,123.1 160.4,121.2 156.9,119.1 153.6,116.9 150.6,114.5 147.9,111.9 145.4,109.1 143.2,106.0 141.4,102.5 139.9,98.5 138.6,93.9 138.1,91.4 137.7,88.7 137.4,85.9 137.1,83.0 136.9,80.3 136.7,76.0" fill="#a371f7" fill-opacity=".14" stroke="none"/><rect x="430.7" y="76" width="45.3" height="176" fill="#a371f7" fill-opacity=".07"/><polyline points="109.2,76 109.4,81.2 109.5,84.3 109.7,87.5 109.9,90.5 110.1,93.4 110.4,96 110.8,98.5 111.7,102.8 112.7,106.6 114,109.9 115.4,112.9 117.1,115.5 118.9,118 121,120.2 123.2,122.3 125.6,124.3 128.1,126.1 130.8,127.8 133.7,129.5 136.7,131 139.8,132.5 143,134 146.4,135.3 149.8,136.7 153.3,138 156.9,139.2 160.6,140.4 164.3,141.6 168.1,142.8 171.9,143.9 175.8,145 179.7,146.1 183.6,147.1 187.5,148.1 191.4,149.2 195.4,150.1 199.3,151.1 203.2,152.1 207.2,153 211.1,153.8 215,154.7 218.9,155.5 222.8,156.2 226.7,157 230.5,157.7 234.3,158.4 238.1,159 241.9,159.7 245.6,160.3 249.3,160.9 253,161.5 256.7,162.1 260.3,162.7 263.9,163.2 267.4,163.8 271,164.3 274.5,164.9 277.9,165.4 281.4,165.9 284.8,166.4 288.1,166.9 291.5,167.4 294.8,167.9 298.1,168.4 301.3,168.9 304.5,169.3 307.7,169.8 310.8,170.3 314,170.7 317.1,171.2 320.1,171.6 323.1,172.1 326.1,172.5 329.1,172.9 332.1,173.4 335,173.8 337.9,174.2 340.7,174.6 343.6,175.1 346.4,175.5 349.1,175.9 351.9,176.3 353.3,176.5 353.3,252" fill="none" stroke="#a371f7" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="136.7,76 136.9,80.3 137.1,83 137.4,85.9 137.7,88.7 138.1,91.4 138.6,93.9 139.9,98.5 141.4,102.5 143.2,106 145.4,109.1 147.9,111.9 150.6,114.5 153.6,116.9 156.9,119.1 160.4,121.2 164.1,123.1 168.1,125 172.2,126.7 176.4,128.4 180.8,130 185.3,131.6 189.9,133.1 192.3,133.8 197,135.3 199.4,136 204.2,137.3 206.7,138 211.6,139.2 216.5,140.4 221.4,141.5 223.9,142 228.8,143 233.7,144 236.2,144.5 241.1,145.4 246,146.3 250.8,147.1 255.6,147.9 260.4,148.7 265.2,149.4 269.9,150.2 274.6,150.9 279.2,151.6 283.8,152.3 288.3,153 292.8,153.6 297.2,154.3 301.6,155 305.9,155.6 310.2,156.2 314.4,156.9 318.6,157.5 322.8,158.1 326.8,158.7 330.9,159.3 334.9,159.9 338.8,160.4 342.7,161 346.5,161.6 350.3,162.1 354.1,162.7 357.8,163.2 361.5,163.8 365.1,164.3 368.7,164.8 372.2,165.3 375.7,165.8 379.1,166.3 382.5,166.8 385.9,167.3 389.2,167.8 392.5,168.3 395.8,168.8 399,169.3 402.2,169.7 405.3,170.2 408.4,170.6 411.5,171.1 414.5,171.5 417.6,172 420.5,172.4 423.5,172.8 426.4,173.3 429.3,173.7 430.7,173.9 430.7,252" fill="none" stroke="#a371f7" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle r="5" fill="#a371f7"><animateMotion path="M136.7 76.0 L136.9 80.3 L137.1 83.0 L137.4 85.9 L137.7 88.7 L138.1 91.4 L138.6 93.9 L139.9 98.5 L141.4 102.5 L143.2 106.0 L145.4 109.1 L147.9 111.9 L150.6 114.5 L153.6 116.9 L156.9 119.1 L160.4 121.2 L164.1 123.1 L168.1 125.0 L172.2 126.7 L176.4 128.4 L180.8 130.0 L185.3 131.6 L189.9 133.1 L192.3 133.8 L197.0 135.3 L199.4 136.0 L204.2 137.3 L206.7 138.0 L211.6 139.2 L216.5 140.4 L221.4 141.5 L223.9 142.0 L228.8 143.0 L233.7 144.0 L236.2 144.5 L241.1 145.4 L246.0 146.3 L250.8 147.1 L255.6 147.9 L260.4 148.7 L265.2 149.4 L269.9 150.2 L274.6 150.9 L279.2 151.6 L283.8 152.3 L288.3 153.0 L292.8 153.6 L297.2 154.3 L301.6 155.0 L305.9 155.6 L310.2 156.2 L314.4 156.9 L318.6 157.5 L322.8 158.1 L326.8 158.7 L330.9 159.3 L334.9 159.9 L338.8 160.4 L342.7 161.0 L346.5 161.6 L350.3 162.1 L354.1 162.7 L357.8 163.2 L361.5 163.8 L365.1 164.3 L368.7 164.8 L372.2 165.3 L375.7 165.8 L379.1 166.3 L382.5 166.8 L385.9 167.3 L389.2 167.8 L392.5 168.3 L395.8 168.8 L399.0 169.3 L402.2 169.7 L405.3 170.2 L408.4 170.6 L411.5 171.1 L414.5 171.5 L417.6 172.0 L420.5 172.4 L423.5 172.8 L426.4 173.3 L429.3 173.7 L430.7 173.9 L430.7 252" dur="4.5s" repeatCount="indefinite"/></circle><text x="508" y="82" font-size="13.5" font-weight="700" fill="#a371f7">Curva D</text><text x="508" y="104" font-size="10.5" fill="#7d8a99">Disparo magnético</text><text x="508" y="126" font-size="12.5" font-weight="700" fill="#a371f7">10 a 20 · I<tspan dy="3" font-size="0.76em">n</tspan></text><text x="508" y="156" font-size="11" fill="#e6edf3">Transformadores y motores</text><text x="508" y="174" font-size="11" fill="#e6edf3">con corriente de arranque</text><text x="508" y="192" font-size="11" fill="#e6edf3">muy alta.</text><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="13.5s" repeatCount="indefinite"/></g></svg>
        <figcaption><b>Figura 2.</b> Curvas de disparo B, C y D, animadas. A la izquierda actúa el
        <b>bimetálico</b>, con retardo proporcional a la sobrecarga; a la derecha, el <b>electroimán</b>, que
        corta en milisegundos. Lo que cambia entre curvas es dónde empieza esa zona instantánea.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Curva</th><th class="c">Disparo magnético</th><th>Para qué carga</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>B</b></td><td class="c">3 a 5 · I<sub>n</sub></td><td>Cargas resistivas y circuitos con cables largos: iluminación, calefacción, tomas.</td></tr>
            <tr><td class="c"><b>C</b></td><td class="c">5 a 10 · I<sub>n</sub></td><td>Uso general. Tolera la corriente de arranque de motores chicos y de fuentes conmutadas.</td></tr>
            <tr><td class="c"><b>D</b></td><td class="c">10 a 20 · I<sub>n</sub></td><td>Transformadores y motores con corriente de arranque muy alta.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--warn)">Poder de corte</div>
          <p>Es la corriente de cortocircuito máxima que el interruptor puede <b>interrumpir sin
          destruirse</b>: 3, 4,5, 6 o 10 kA en los formatos domiciliarios e industriales chicos.</p>
          <p style="margin-top:8px">Debe ser <b>mayor</b> que la corriente de cortocircuito presunta en el
          punto de instalación, que depende de la potencia del transformador y de la distancia. Cerca de la
          acometida esa corriente es alta; a treinta metros y por 2,5 mm², mucho menor.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--accent)">Selectividad</div>
          <p>Ante una falla debe actuar <b>sólo</b> la protección más cercana, y no la de aguas arriba. Se
          consigue con escalones de corriente nominal, con curvas distintas y, en el caso de los
          diferenciales, con un dispositivo <b>selectivo o retardado</b> de menor sensibilidad (p. ej. 300 mA) en cabecera y los de 30 mA
          instantáneos abajo.</p>
          <p style="margin-top:8px">Sin selectividad, una falla en el lavarropas deja toda la casa —o toda
          la planta— sin energía, y el diagnóstico se vuelve mucho más difícil.</p>
        </div>
      </div>

      <div class="box ejem">
        <div class="bt">Ejemplo · Elegir la protección de un motor</div>
        <p>Motor monofásico de <b>1,5 kW</b>, corriente nominal <b>8,5 A</b>, corriente de arranque
        <b>6 veces</b> la nominal, es decir <b>51 A</b> durante unos segundos.</p>
        <ul style="margin:8px 0 0;padding-left:18px">
          <li>Con una termomagnética de <b>10 A curva B</b>, el disparo magnético empieza entre 30 y 50 A:
          el motor <b>no arrancaría</b>, saltaría en cada intento.</li>
          <li>Con <b>10 A curva C</b>, el magnético actúa entre 50 y 100 A: el pico de 51 A queda en el
          límite. Anda, pero justo.</li>
          <li>Con <b>16 A curva C</b>, el magnético actúa entre 80 y 160 A: arranca cómodo. La protección
          contra sobrecarga la aporta el <b>relé térmico</b> del arrancador, ajustado a la corriente nominal
          del motor.</li>
        </ul>
        <p style="margin-top:10px">Esa es la lógica de todo arranque de motor: la termomagnética protege
        <b>el cable</b> y el relé térmico protege <b>el motor</b>.</p>
      </div>
    </section>

    <section id="sobretensiones">
      <h2><span class="n">04</span>Sobretensiones</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Origen</th><th>Qué produce</th></tr></thead>
          <tbody>
            <tr><td><b>Descarga atmosférica</b></td><td>Impulsos de kilovoltios y microsegundos, directos o inducidos en las líneas. Destruyen electrónica en toda la instalación.</td></tr>
            <tr><td><b>Maniobra</b></td><td>Al abrir circuitos inductivos —motores, transformadores— aparecen picos que envejecen los aislantes y perturban a los equipos.</td></tr>
            <tr><td><b>Pérdida de neutro</b></td><td>La falla más destructiva de la distribución: sin neutro, las cargas quedan en serie entre fases y algunas reciben hasta 380 V.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="g2">
        <div class="box">
          <div class="bt" style="color:var(--violet)">Descargadores (DPS)</div>
          <p>Se instalan en el tablero, entre activos y tierra. Ante un impulso conducen a tierra la energía
          y limitan la tensión residual a un valor que los equipos toleran. Se clasifican en <b>tipo 1</b>
          para descarga directa, <b>tipo 2</b> para la protección general del tablero y <b>tipo 3</b> junto
          al equipo sensible.</p>
          <p style="margin-top:8px">Necesitan una <b>puesta a tierra de baja impedancia</b> y conexiones
          cortas: un DPS con medio metro de cable a tierra pierde buena parte de su eficacia.</p>
        </div>
        <div class="box">
          <div class="bt" style="color:var(--ok)">Protección de sobre y subtensión</div>
          <p>Un relé que mide la tensión de red y desconecta la instalación cuando sale de un rango
          —por ejemplo 190 a 250 V— con reconexión automática temporizada. Es lo que salva a los equipos
          ante la pérdida de neutro, que ninguna termomagnética ni diferencial detecta.</p>
        </div>
      </div>
    </section>

    <section id="laboratorio">
      <h2><span class="n">05</span>En el laboratorio</h2>

      <div class="box lab">
        <div class="bt">Práctica 1 · Ensayar el diferencial</div>
        <p>Con un instrumento de ensayo, medir la corriente y el tiempo real de disparo de disyuntores de
        30 mA y 300 mA. Comparar con el botón de prueba, que sólo verifica el mecanismo. Probar también un
        disyuntor viejo: la diferencia de tiempos suele ser reveladora.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 2 · Simular una falla a masa</div>
        <p>Sobre un tablero didáctico con carcasa metálica puesta a tierra, provocar una falla de aislación
        controlada mediante una resistencia. Medir la corriente de falla y la tensión de la masa respecto de
        tierra, con y sin conductor de protección conectado. La comparación explica por sí sola por qué el
        PE no es opcional.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 3 · Curvas</div>
        <p>Someter termomagnéticas de curva B y C de la misma corriente nominal a sobrecargas crecientes y
        registrar el tiempo de disparo. Graficar en escala doble logarítmica y comparar con la curva del
        fabricante.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 4 · Puesta a tierra</div>
        <p>Medir la resistencia de una jabalina con telurímetro por el método de las tres picas. Repetir
        después de humedecer el terreno y después de agregar una segunda jabalina en paralelo. Verificar
        cuánto baja realmente el valor.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">06</span>Errores frecuentes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Error</th><th>Consecuencia</th></tr></thead>
          <tbody>
            <tr><td>Creer que la termomagnética protege a las personas</td><td>En esquema TT, la corriente de falla a masa es demasiado baja para hacerla actuar. Sólo el diferencial protege.</td></tr>
            <tr><td>Diferencial sin conductor de protección</td><td>La falla no encuentra camino a tierra y el disyuntor recién actúa cuando alguien toca: llega tarde.</td></tr>
            <tr><td>Puentear el diferencial «porque salta»</td><td>Salta porque hay una falla real. Puentearlo elimina la única protección de las personas.</td></tr>
            <tr><td>Curva B en un circuito de motor</td><td>La corriente de arranque hace disparar el magnético: el motor no arranca nunca.</td></tr>
            <tr><td>Poder de corte insuficiente</td><td>Ante un cortocircuito, el interruptor no logra interrumpir y se destruye, con arco y proyecciones.</td></tr>
            <tr><td>Todo el tablero con protecciones iguales</td><td>No hay selectividad: una falla en un artefacto deja sin energía toda la instalación.</td></tr>
            <tr><td>DPS con conexión larga a tierra</td><td>La inductancia del cable eleva la tensión residual y el descargador deja de cumplir su función.</td></tr>
            <tr><td>Unir neutro y tierra después del tablero</td><td>Circulan corrientes por el conductor de protección y el diferencial dispara sin causa aparente.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">07</span>Autoevaluación</h2>

      <details class="q"><summary>¿Qué diferencia hay entre contacto directo e indirecto?</summary>
        <div class="a"><p>El directo es tocar una parte que normalmente <b>tiene</b> tensión; el indirecto es
        tocar una masa que <b>no debería</b> tenerla y la tiene por una falla de aislación.</p></div></details>

      <details class="q"><summary>¿Por qué en esquema TT no alcanza con la termomagnética?</summary>
        <div class="a"><p>Porque la corriente de falla a masa se cierra por el terreno y es de pocos amperes:
        demasiado baja para el interruptor y suficiente para ser mortal. La detecta sólo el
        diferencial.</p></div></details>

      <details class="q"><summary>¿Qué indican las letras de los esquemas TT, TN e IT?</summary>
        <div class="a"><p>La primera, cómo está puesto a tierra el generador; la segunda, cómo están puestas a
        tierra las masas de la instalación.</p></div></details>

      <details class="q"><summary>¿Cuál es la corriente que se considera peligrosa para una persona?</summary>
        <div class="a"><p>A partir de <b>30 mA</b> hay riesgo serio, y por encima de <b>50 mA</b> aparece el
        peligro de fibrilación ventricular. Por eso los diferenciales de protección de personas son de
        30 mA.</p></div></details>

      <details class="q"><summary>¿Qué diferencia hay entre una curva B y una C?</summary>
        <div class="a"><p>El umbral del disparo magnético: <b>3 a 5 veces</b> la nominal en la B y <b>5 a 10
        veces</b> en la C. La C tolera corrientes de arranque; la B protege mejor cables largos.</p></div></details>

      <details class="q"><summary>¿Qué es el poder de corte y por qué importa?</summary>
        <div class="a"><p>La máxima corriente de cortocircuito que el interruptor puede interrumpir sin
        destruirse. Debe superar la corriente de cortocircuito presunta en ese punto de la
        instalación.</p></div></details>

      <details class="q"><summary>¿Cómo se logra selectividad entre diferenciales?</summary>
        <div class="a"><p>Con un diferencial <b>selectivo o retardado</b> de menor sensibilidad (p. ej. 300 mA) en
        cabecera y los instantáneos de 30 mA en los circuitos terminales.</p></div></details>

      <details class="q"><summary>¿Qué protege al motor y qué protege al cable en un arranque?</summary>
        <div class="a"><p>El <b>relé térmico</b>, ajustado a la corriente nominal, protege al motor; la
        <b>termomagnética</b> protege al cable y despeja el cortocircuito.</p></div></details>

      <details class="q"><summary>¿Qué ocurre ante la pérdida del neutro en una red trifásica?</summary>
        <div class="a"><p>Las cargas monofásicas quedan en serie entre fases y algunas reciben tensiones muy
        superiores a 220 V. Ni la termomagnética ni el diferencial lo detectan: hace falta un relé de
        sobretensión.</p></div></details>

      <details class="q"><summary>¿Por qué un DPS necesita conexiones cortas a tierra?</summary>
        <div class="a"><p>Porque ante un impulso de microsegundos, la inductancia del cable produce una caída
        importante que se suma a la tensión residual. Con cables largos el descargador protege mucho
        menos.</p></div></details>
    </section>

    <aside class="compilado-aviso">
      <style>.compilado-aviso{margin:38px 0 0;padding:16px;border:1px solid #2e7d4f;border-radius:12px;background:var(--panel);display:grid;grid-template-columns:84px 1fr;column-gap:18px;row-gap:12px;align-items:center}.compilado-aviso img{grid-row:1 / span 2;width:84px;height:auto;border-radius:3px;box-shadow:0 2px 8px rgba(0,0,0,.4);background:#fff}.compilado-aviso .ca-t{font-size:19px;font-weight:800;line-height:1.35;color:var(--txt);margin:0 0 4px}.compilado-aviso .ca-d{font-size:14px;color:var(--muted)}.compilado-aviso .ca-b{justify-self:start;align-self:start;background:#2e7d4f;color:#fff;border-radius:8px;padding:9px 16px;font-weight:700;text-decoration:none;white-space:nowrap}@media(max-width:560px){.compilado-aviso{grid-template-columns:64px 1fr;column-gap:14px}.compilado-aviso img{grid-row:1;width:64px}.compilado-aviso .ca-t{font-size:17px}.compilado-aviso .ca-b{grid-column:1 / -1;justify-self:stretch;text-align:center}}</style>
      <img src="/tienda/tapas/cat3.jpg" alt="Tapa del compilado en PDF «Instalador Electricista Habilitado · Categoría III»" width="84" height="119" loading="lazy">
      <div><div class="ca-t">Compilado en PDF, completo y listo para estudiar</div><div class="ca-d">Los 9 temas de la Categoría III en un libro de 142 páginas.</div></div>
      <a class="ca-b" href="/tienda/cat3">Ver el compilado · $&nbsp;10.000</a>
    </aside>
    <div class="nav2">
      <a href="/publicaciones/mapa-electronica/temas/herramientas">
        <div class="dir">← Tema anterior</div>
        <div class="tt">Manejo de herramientas</div>
      </a>
      <a class="r" href="/publicaciones/mapa-electronica/temas/alumbrado">
        <div class="dir">Tema siguiente →</div>
        <div class="tt">Instalaciones de alumbrado</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Desarrollo del eje <b>«Protección»</b> de <b>Instalaciones Industriales</b> (6° año), según la
  «Propuesta Curricular – Segundo Ciclo de la Modalidad Técnico Profesional, Educación Secundaria –
  Electrónica», Ministerio de Educación de la Provincia de Córdoba, DGETyFP.
  <a href="/publicaciones/mapa-electronica">Volver al Mapa de Temas</a> ·
  <a href="/">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
