<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Subestaciones y líneas de distribución · Centrales y Canalizaciones Eléctricas · Catto</title>
<meta name="description" content="Tipos de subestaciones y centros de transformación (aéreos, a nivel, subterráneos), esquema unifilar con seccionadores, interruptores, transformador, barras y protecciones, líneas aéreas y subterráneas de media y baja tensión, caída de tensión con ejemplo resuelto, y procesos de trabajo: planificación, calidad, productividad, camino crítico, eficiencia, prevención de incendios y cuidado del ambiente. Eje de Centrales y Canalizaciones Eléctricas, 7° año.">
<link rel="canonical" href="https://catto.ar/publicaciones/mapa-electronica/temas/subestaciones-lineas">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="/publicaciones/mapa-electronica/temas/tema.css?v=4">
<link rel="stylesheet" href="/assets/css/papel.css?v=8">
<!-- idiomas -->
<link rel="alternate" hreflang="es" href="https://catto.ar/publicaciones/mapa-electronica/temas/subestaciones-lineas">
<link rel="alternate" hreflang="en" href="https://catto.ar/en/publicaciones/mapa-electronica/temas/subestaciones-lineas">
<link rel="alternate" hreflang="x-default" href="https://catto.ar/publicaciones/mapa-electronica/temas/subestaciones-lineas">
<script src="/assets/js/idioma.js?v=1" defer></script>
<!-- /idiomas -->
</head>
<body>
<div class="starfield" aria-hidden="true"
     data-mw data-ax="45" data-ay="-8" data-bx="85" data-by="82" data-core="0.55" data-field="150" data-band="150">
  <div class="mw"></div><div class="mw-core"></div>
</div>

<header class="tbar">
  <div class="in">
    <a class="brand" href="/"><span class="logo">🐷</span>Catto</a>
    <span class="sep">/</span>
    <a class="up" href="/publicaciones/mapa-electricidad">Mapa de Temas de Electricidad · Centrales y Canalizaciones Eléctricas</a>
    <span class="anio">7° año</span>
  </div>
</header>

<div class="shell">
  <nav class="toc"><div class="tl">En esta página</div><ol></ol></nav>

  <main class="doc">
    <div class="crumb crumb-el"><span class="ca el">Electricidad</span><span class="mt">Centrales y Canalizaciones Eléctricas</span> (7°) · 144 h · Eje 4 de 7</div>
    <h1>Subestaciones y líneas de distribución</h1>
    <p class="lead">Entre el generador y el tomacorriente hay una cadena de transformadores, aparatos de maniobra y
    kilómetros de conductores que alguien tiene que proyectar, construir, operar y mantener. Esta página sigue
    el último tramo de esa cadena —de la media tensión a la puerta del usuario— y también el modo de trabajo que
    exige: planificar la obra, controlar su calidad, cumplir los plazos y no dejar incendios ni derrames.</p>
    <div class="chips">
      <span class="chip hi">Centro de transformación</span>
      <span class="chip">Esquema unifilar</span>
      <span class="chip">Líneas aéreas y subterráneas</span>
      <span class="chip">Caída de tensión</span>
      <span class="chip">Camino crítico</span>
    </div>
    <hr class="rule">

    <section id="tipos">
      <h2><span class="n">01</span>Qué es una subestación y qué tipos hay</h2>
      <p>Una <b>subestación</b> es el conjunto de equipos donde se <b>cambia o se regula la tensión</b> y desde donde se
      reparte la energía: <a class="ref" href="/publicaciones/mapa-electronica/temas/transformadores">transformadores</a>,
      aparatos de maniobra y de protección, barras y los instrumentos que miden y vigilan todo eso. Se las
      distingue por lo que hacen:</p>
      <ul>
        <li><b>Elevadora</b>, en la central: sube la tensión del generador para transportar la energía (ver
        <a class="ref" href="/publicaciones/mapa-electronica/temas/energia-electrica">Energía eléctrica</a>).</li>
        <li><b>Estación transformadora (ET)</b>: baja de alta tensión (132 kV, por ejemplo) a media tensión (33 o 13,2 kV) y
        reparte a varios alimentadores.</li>
        <li><b>Centro de transformación (CT)</b>: el último escalón, donde 13,2 kV pasan a 380/220 V para el barrio, el
        edificio o la fábrica.</li>
        <li><b>De maniobra o seccionamiento</b>: no transforma; solo conecta, desconecta y reconfigura la red para
        aislar una falla o hacer un trabajo.</li>
      </ul>
      <p>Esta página trata sobre todo el CT, que es el que más se proyecta y se construye en una escuela técnica,
      y sus ideas valen para una ET grande, que solo agrega más equipos. Según cómo están construidos, los CT son de cuatro
      tipos:</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Tipo</th><th>Cómo es</th><th class="c">Potencia orientativa</th><th>Dónde se usa</th><th>A favor y en contra</th></tr></thead>
          <tbody>
            <tr><td><b>Aéreo</b> (en poste o en plataforma)</td><td>El transformador va colgado de un poste o apoyado en una plataforma entre dos. Se maniobra con seccionadores fusible y se protege del rayo con descargadores. Un cable baja a un tablero de baja tensión.</td><td class="c">hasta unos 160 kVA en un poste; hasta unos 315 kVA en dos</td><td>Zonas rurales y suburbanas, loteos.</td><td>Barato y rápido de montar. Está a la intemperie, sin protecciones sofisticadas, y es accesible a quien trepe.</td></tr>
            <tr><td><b>A nivel</b> (en cabina)</td><td>Local de mampostería u hormigón con celdas de media tensión, transformador y tablero de baja. Se entra desde la vereda o desde el patio.</td><td class="c">250 a 1 000 kVA</td><td>Industrias, barrios, edificios, comercios grandes.</td><td>Protegido y fácil de operar. Ocupa terreno y exige ventilación y foso para el aceite.</td></tr>
            <tr><td><b>Subterráneo</b> (en cámara)</td><td>Cámara bajo la vereda o en un sótano; entrada y salida por cables.</td><td class="c">250 a 630 kVA</td><td>Centros urbanos densos, donde no hay lugar ni se admiten líneas aéreas.</td><td>No se ve ni molesta. Es caro, necesita ventilación forzada y puede inundarse.</td></tr>
            <tr><td><b>Compacto</b> (prefabricado)</td><td>Caja metálica o de hormigón que llega armada y ensayada de fábrica; se coloca sobre una base y se conectan los cables.</td><td class="c">100 a 1 000 kVA</td><td>Parques industriales, barrios nuevos, obras con plazo corto.</td><td>Montaje en pocos días y calidad de fábrica. Exige grúa y transporte.</td></tr>
          </tbody>
        </table>
      </div>
      <p>Las potencias de la tabla son órdenes de magnitud: cada distribuidora fija los tipos y límites que acepta en su
      zona. Los transformadores se fabrican en potencias normalizadas (63, 100, 160, 250, 400, 630, 1 000 kVA…), y el de
      distribución habitual tiene conexión <b>triángulo en media tensión y estrella con neutro en baja</b> (grupo Dyn11), de
      modo que el neutro de 380/220 V sale directo del secundario.</p>

      <div class="box key">
        <div class="bt">Aceite o seco</div>
        <p>El transformador de <b>aceite mineral</b> es el más común: el aceite aísla y además lleva el calor del núcleo y
        de los bobinados a las paredes del tanque (enfriamiento natural, ONAN). El <b>seco encapsulado en resina</b> no tiene
        líquido: se usa dentro de edificios, hospitales o lugares con mucha gente, porque no hay aceite que
        derramar ni que arda. Cuesta más y tolera peor las sobrecargas.</p>
      </div>

      <div class="box peligro">
        <div class="bt">Un CT no se abre «para mirar»</div>
        <p>Dentro de un centro de transformación hay 13 200 V y, aunque la puerta esté al nivel de la calle, el acceso es solo
        para personal habilitado por la distribuidora o por el responsable de la instalación. La media tensión no necesita
        contacto para ser mortal, y los trabajos en ella siguen procedimientos propios (ver
        <a class="ref" href="/publicaciones/mapa-electronica/temas/trabajos-con-tension">Trabajos con tensión</a> y
        <a class="ref" href="/publicaciones/mapa-electronica/temas/higiene-seguridad">Higiene y seguridad laboral</a>).</p>
      </div>
    </section>

    <section id="unifilar">
      <h2><span class="n">02</span>El esquema unifilar y sus equipos</h2>
      <p>Un esquema <b>unifilar</b> dibuja con una sola línea lo que en realidad son tres fases. No muestra cada cable, sino
      el <b>orden</b> en que la energía atraviesa los aparatos y qué protege a qué. Se lee de izquierda a derecha, de la red al
      usuario. La figura muestra un CT de 400 kVA, 13,2/0,4 kV, y cuatro situaciones por las que pasa en su vida.</p>

      <figure>
        <svg viewBox="0 0 700 310" role="img" aria-label="Esquema unifilar de un centro de transformación de 13,2/0,4 kV, animado" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="20s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#3fb950">1 · En servicio</text><polyline points="396,20 412,20" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="418" y="24" font-size="10.5" fill="#e6edf3">13,2 kV</text><polyline points="473.3,20 489.3,20" fill="none" stroke="#e8883a" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="495.3" y="24" font-size="10.5" fill="#e6edf3">0,4 kV</text><polyline points="544.7,20 560.7,20" fill="none" stroke="#8896a6" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="566.7" y="24" font-size="10.5" fill="#e6edf3">sin tensión</text><polyline points="34,150 84,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,150 130,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,150 220,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,150 347,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="393,150 430,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="450,150 500,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="34" cy="150" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><text x="34" y="117" text-anchor="middle" font-size="10.5" fill="#e6edf3">Red de MT</text><text x="34" y="136" text-anchor="middle" font-size="10.5" fill="#e6edf3">13,2 kV</text><polyline points="84,150 84,178" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="78" y="178" width="12" height="22" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="84,200 84,214" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,214 84,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,221 94,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,225 90,225" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="81.5,229 86.5,229" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="84" cy="150" r="3.2" fill="#3fb950"/><text x="72" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">Descargador</text><circle cx="130" cy="150" r="3" fill="#3fb950"/><circle cx="170" cy="150" r="3" fill="#3fb950"/><polyline points="130,150 170,150" fill="none" stroke="#3fb950" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="150" y="118" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Seccionador</text><rect x="220" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="225,145 235,155" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="225,155 235,145" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Interruptor</text><text x="230" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">MT</text><text x="230" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#3fb950">cerrado</text><rect x="430" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="435,145 445,155" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="435,155 445,145" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="440" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Interruptor</text><text x="440" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">BT</text><text x="440" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#3fb950">cerrado</text><circle cx="290" cy="150" r="8" fill="none" stroke="#c8d2dd" stroke-width="2"/><polyline points="290,142 290,98" fill="none" stroke="#8896a6" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><rect x="236" y="70" width="84" height="28" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><text x="278" y="88" text-anchor="middle" font-size="11" font-weight="700" fill="#e6edf3">Relé 50/51</text><text x="290" y="178" text-anchor="middle" font-size="10.5" fill="#9aa7b4">TI</text><polyline points="236,84 230,84 230,134" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polygon points="230,140 225.5,132 234.5,132" fill="#8896a6"/><text x="238" y="118" font-size="10.5" fill="#9aa7b4">Disparo</text><circle cx="362" cy="150" r="15" fill="none" stroke="#3fb950" stroke-width="2.4"/><circle cx="378" cy="150" r="15" fill="none" stroke="#e8883a" stroke-width="2.4"/><text x="370" y="98" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformador</text><text x="370" y="115" text-anchor="middle" font-size="10.5" fill="#9aa7b4">400 kVA</text><text x="370" y="132" text-anchor="middle" font-size="10.5" fill="#9aa7b4">13,2 / 0,4 kV</text><polyline points="378,165 378,206" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="378,206 378,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,213 388,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="372,217 384,217" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="375.5,221 380.5,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="356" y="195" text-anchor="end" font-size="10.5" fill="#9aa7b4">Puesta a tierra</text><text x="356" y="212" text-anchor="end" font-size="10.5" fill="#9aa7b4">del neutro</text><polyline points="500,100 500,200" fill="none" stroke="#e8883a" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><text x="500" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">Barras 0,4 kV</text><polyline points="500,114 552,114" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,114 620,114" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="108" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="114" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="118" font-size="10.5" fill="#e6edf3">Salida 1</text><polyline points="500,150 552,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,150 620,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="144" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="150" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="154" font-size="10.5" fill="#e6edf3">Salida 2</text><polyline points="500,186 552,186" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,186 620,186" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="180" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="186" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="190" font-size="10.5" fill="#e6edf3">Salida 3</text><text x="26" y="266" font-size="10.5" fill="#e6edf3">Todo cerrado. El interruptor corta con carga y con cortocircuito; el seccionador,</text><text x="26" y="284" font-size="10.5" fill="#e6edf3">en cambio, solo se opera sin carga: su función es dejar el corte a la vista.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="20s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#d29922">2 · Falla en una salida</text><polyline points="396,20 412,20" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="418" y="24" font-size="10.5" fill="#e6edf3">13,2 kV</text><polyline points="473.3,20 489.3,20" fill="none" stroke="#e8883a" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="495.3" y="24" font-size="10.5" fill="#e6edf3">0,4 kV</text><polyline points="544.7,20 560.7,20" fill="none" stroke="#8896a6" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="566.7" y="24" font-size="10.5" fill="#e6edf3">sin tensión</text><polyline points="34,150 84,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,150 130,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,150 220,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,150 347,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="393,150 430,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="450,150 500,150" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="34" cy="150" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><text x="34" y="117" text-anchor="middle" font-size="10.5" fill="#e6edf3">Red de MT</text><text x="34" y="136" text-anchor="middle" font-size="10.5" fill="#e6edf3">13,2 kV</text><polyline points="84,150 84,178" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="78" y="178" width="12" height="22" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="84,200 84,214" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,214 84,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,221 94,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,225 90,225" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="81.5,229 86.5,229" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="84" cy="150" r="3.2" fill="#3fb950"/><text x="72" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">Descargador</text><circle cx="130" cy="150" r="3" fill="#3fb950"/><circle cx="170" cy="150" r="3" fill="#3fb950"/><polyline points="130,150 170,150" fill="none" stroke="#3fb950" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="150" y="118" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Seccionador</text><rect x="220" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="225,145 235,155" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="225,155 235,145" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Interruptor</text><text x="230" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">MT</text><text x="230" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#3fb950">cerrado</text><rect x="430" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="435,145 445,155" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="435,155 445,145" fill="none" stroke="#c8d2dd" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="440" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Interruptor</text><text x="440" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">BT</text><text x="440" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#3fb950">cerrado</text><circle cx="290" cy="150" r="8" fill="none" stroke="#c8d2dd" stroke-width="2"/><polyline points="290,142 290,98" fill="none" stroke="#8896a6" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><rect x="236" y="70" width="84" height="28" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><text x="278" y="88" text-anchor="middle" font-size="11" font-weight="700" fill="#e6edf3">Relé 50/51</text><text x="290" y="178" text-anchor="middle" font-size="10.5" fill="#9aa7b4">TI</text><polyline points="236,84 230,84 230,134" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polygon points="230,140 225.5,132 234.5,132" fill="#8896a6"/><text x="238" y="118" font-size="10.5" fill="#9aa7b4">Disparo</text><circle cx="362" cy="150" r="15" fill="none" stroke="#3fb950" stroke-width="2.4"/><circle cx="378" cy="150" r="15" fill="none" stroke="#e8883a" stroke-width="2.4"/><text x="370" y="98" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformador</text><text x="370" y="115" text-anchor="middle" font-size="10.5" fill="#9aa7b4">400 kVA</text><text x="370" y="132" text-anchor="middle" font-size="10.5" fill="#9aa7b4">13,2 / 0,4 kV</text><polyline points="378,165 378,206" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="378,206 378,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,213 388,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="372,217 384,217" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="375.5,221 380.5,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="356" y="195" text-anchor="end" font-size="10.5" fill="#9aa7b4">Puesta a tierra</text><text x="356" y="212" text-anchor="end" font-size="10.5" fill="#9aa7b4">del neutro</text><polyline points="500,100 500,200" fill="none" stroke="#e8883a" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><text x="500" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">Barras 0,4 kV</text><polyline points="500,114 552,114" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,114 620,114" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="108" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="114" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="118" font-size="10.5" fill="#e6edf3">Salida 1</text><polyline points="500,150 552,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,150 620,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="144" width="16" height="12" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><circle cx="620" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="154" font-size="10.5" fill="#9aa7b4">Salida 2</text><polyline points="500,186 552,186" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,186 620,186" fill="none" stroke="#e8883a" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="180" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="186" r="3.8" fill="#0d1117" stroke="#e8883a" stroke-width="1.6"/><text x="630" y="190" font-size="10.5" fill="#e6edf3">Salida 3</text><polygon points="598,140 590,152 595,152 593,161 602,148 597,148" fill="#f85149"/><text x="596" y="132" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">falla</text><text x="26" y="266" font-size="10.5" fill="#e6edf3">La protección de la salida 2 despeja la falla y las otras dos salidas siguen con tensión:</text><text x="26" y="284" font-size="10.5" fill="#e6edf3">cada protección actúa lo más cerca posible de la falla (selectividad).</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="20s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#f85149">3 · Falla en la barra o el transformador</text><polyline points="396,20 412,20" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="418" y="24" font-size="10.5" fill="#e6edf3">13,2 kV</text><polyline points="473.3,20 489.3,20" fill="none" stroke="#e8883a" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="495.3" y="24" font-size="10.5" fill="#e6edf3">0,4 kV</text><polyline points="544.7,20 560.7,20" fill="none" stroke="#8896a6" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="566.7" y="24" font-size="10.5" fill="#e6edf3">sin tensión</text><polyline points="34,150 84,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,150 130,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,150 220,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,150 347,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="393,150 430,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="450,150 500,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="34" cy="150" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><text x="34" y="117" text-anchor="middle" font-size="10.5" fill="#e6edf3">Red de MT</text><text x="34" y="136" text-anchor="middle" font-size="10.5" fill="#e6edf3">13,2 kV</text><polyline points="84,150 84,178" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="78" y="178" width="12" height="22" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="84,200 84,214" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,214 84,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,221 94,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,225 90,225" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="81.5,229 86.5,229" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="84" cy="150" r="3.2" fill="#3fb950"/><text x="72" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">Descargador</text><circle cx="130" cy="150" r="3" fill="#3fb950"/><circle cx="170" cy="150" r="3" fill="#3fb950"/><polyline points="130,150 170,150" fill="none" stroke="#3fb950" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="150" y="118" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Seccionador</text><rect x="220" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><polyline points="225,145 235,155" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="225,155 235,145" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Interruptor</text><text x="230" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">MT</text><text x="230" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">abierto</text><rect x="430" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><polyline points="435,145 445,155" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="435,155 445,145" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="440" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Interruptor</text><text x="440" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">BT</text><text x="440" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">abierto</text><circle cx="290" cy="150" r="8" fill="none" stroke="#c8d2dd" stroke-width="2"/><polyline points="290,142 290,98" fill="none" stroke="#f85149" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><rect x="236" y="70" width="84" height="28" rx="4" fill="#1c2230" stroke="#f85149" stroke-width="2"/><text x="278" y="88" text-anchor="middle" font-size="11" font-weight="700" fill="#f85149">Relé 50/51</text><text x="290" y="178" text-anchor="middle" font-size="10.5" fill="#9aa7b4">TI</text><polyline points="236,84 230,84 230,134" fill="none" stroke="#f85149" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="230,140 225.5,132 234.5,132" fill="#f85149"/><text x="238" y="118" font-size="10.5" fill="#f85149">Disparo</text><circle cx="362" cy="150" r="15" fill="none" stroke="#8896a6" stroke-width="2.4"/><circle cx="378" cy="150" r="15" fill="none" stroke="#8896a6" stroke-width="2.4"/><text x="370" y="98" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformador</text><text x="370" y="115" text-anchor="middle" font-size="10.5" fill="#9aa7b4">400 kVA</text><text x="370" y="132" text-anchor="middle" font-size="10.5" fill="#9aa7b4">13,2 / 0,4 kV</text><polyline points="378,165 378,206" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="378,206 378,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,213 388,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="372,217 384,217" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="375.5,221 380.5,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="356" y="195" text-anchor="end" font-size="10.5" fill="#9aa7b4">Puesta a tierra</text><text x="356" y="212" text-anchor="end" font-size="10.5" fill="#9aa7b4">del neutro</text><polyline points="500,100 500,200" fill="none" stroke="#8896a6" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><text x="500" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">Barras 0,4 kV</text><polyline points="500,114 552,114" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,114 620,114" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="108" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="114" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="118" font-size="10.5" fill="#9aa7b4">Salida 1</text><polyline points="500,150 552,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,150 620,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="144" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="154" font-size="10.5" fill="#9aa7b4">Salida 2</text><polyline points="500,186 552,186" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,186 620,186" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="180" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="186" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="190" font-size="10.5" fill="#9aa7b4">Salida 3</text><polygon points="522,122 514,134 519,134 517,143 526,130 521,130" fill="#f85149"/><text x="536" y="136" font-size="10.5" font-weight="700" fill="#f85149">falla</text><text x="26" y="266" font-size="10.5" fill="#e6edf3">La falla queda del lado del transformador: el TI la mide, el relé 50/51 la detecta y ordena</text><text x="26" y="284" font-size="10.5" fill="#e6edf3">abrir el interruptor de MT. Se pierde todo el servicio de BT, pero se salva el transformador.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="20s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#d29922">4 · Fuera de servicio para trabajar</text><polyline points="396,20 412,20" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="418" y="24" font-size="10.5" fill="#e6edf3">13,2 kV</text><polyline points="473.3,20 489.3,20" fill="none" stroke="#e8883a" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="495.3" y="24" font-size="10.5" fill="#e6edf3">0,4 kV</text><polyline points="544.7,20 560.7,20" fill="none" stroke="#8896a6" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><text x="566.7" y="24" font-size="10.5" fill="#e6edf3">sin tensión</text><polyline points="34,150 84,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,150 130,150" fill="none" stroke="#3fb950" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="170,150 220,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="240,150 347,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="393,150 430,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="450,150 500,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="34" cy="150" r="3.8" fill="#0d1117" stroke="#3fb950" stroke-width="1.6"/><text x="34" y="117" text-anchor="middle" font-size="10.5" fill="#e6edf3">Red de MT</text><text x="34" y="136" text-anchor="middle" font-size="10.5" fill="#e6edf3">13,2 kV</text><polyline points="84,150 84,178" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><rect x="78" y="178" width="12" height="22" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><polyline points="84,200 84,214" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="84,214 84,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="74,221 94,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="78,225 90,225" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="81.5,229 86.5,229" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><circle cx="84" cy="150" r="3.2" fill="#3fb950"/><text x="72" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">Descargador</text><circle cx="130" cy="150" r="3" fill="#3fb950"/><circle cx="170" cy="150" r="3" fill="#8896a6"/><polyline points="130,150 164,132" fill="none" stroke="#d29922" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><text x="150" y="118" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Seccionador</text><rect x="220" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><polyline points="225,145 235,155" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="225,155 235,145" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="230" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Interruptor</text><text x="230" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">MT</text><text x="230" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">abierto</text><rect x="430" y="140" width="20" height="20" rx="2" fill="#1c2230" stroke="#f85149" stroke-width="2"/><polyline points="435,145 445,155" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="435,155 445,145" fill="none" stroke="#f85149" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="440" y="182" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Interruptor</text><text x="440" y="199" text-anchor="middle" font-size="10.5" fill="#9aa7b4">BT</text><text x="440" y="216" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">abierto</text><circle cx="290" cy="150" r="8" fill="none" stroke="#c8d2dd" stroke-width="2"/><polyline points="290,142 290,98" fill="none" stroke="#8896a6" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><rect x="236" y="70" width="84" height="28" rx="4" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><text x="278" y="88" text-anchor="middle" font-size="11" font-weight="700" fill="#e6edf3">Relé 50/51</text><text x="290" y="178" text-anchor="middle" font-size="10.5" fill="#9aa7b4">TI</text><polyline points="236,84 230,84 230,134" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 3"/><polygon points="230,140 225.5,132 234.5,132" fill="#8896a6"/><text x="238" y="118" font-size="10.5" fill="#9aa7b4">Disparo</text><circle cx="362" cy="150" r="15" fill="none" stroke="#8896a6" stroke-width="2.4"/><circle cx="378" cy="150" r="15" fill="none" stroke="#8896a6" stroke-width="2.4"/><text x="370" y="98" text-anchor="middle" font-size="10.5" fill="#e6edf3">Transformador</text><text x="370" y="115" text-anchor="middle" font-size="10.5" fill="#9aa7b4">400 kVA</text><text x="370" y="132" text-anchor="middle" font-size="10.5" fill="#9aa7b4">13,2 / 0,4 kV</text><polyline points="378,165 378,206" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="378,206 378,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="368,213 388,213" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="372,217 384,217" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="375.5,221 380.5,221" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="356" y="195" text-anchor="end" font-size="10.5" fill="#9aa7b4">Puesta a tierra</text><text x="356" y="212" text-anchor="end" font-size="10.5" fill="#9aa7b4">del neutro</text><polyline points="500,100 500,200" fill="none" stroke="#8896a6" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><text x="500" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">Barras 0,4 kV</text><polyline points="500,114 552,114" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,114 620,114" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="108" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="114" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="118" font-size="10.5" fill="#9aa7b4">Salida 1</text><polyline points="500,150 552,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,150 620,150" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="144" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="150" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="154" font-size="10.5" fill="#9aa7b4">Salida 2</text><polyline points="500,186 552,186" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><polyline points="568,186 620,186" fill="none" stroke="#8896a6" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><rect x="552" y="180" width="16" height="12" rx="2" fill="#1c2230" stroke="#c8d2dd" stroke-width="2"/><circle cx="620" cy="186" r="3.8" fill="#0d1117" stroke="#8896a6" stroke-width="1.6"/><text x="630" y="190" font-size="10.5" fill="#9aa7b4">Salida 3</text><circle cx="185" cy="150" r="3.2" fill="#d29922"/><polyline points="185,150 185,200" fill="none" stroke="#d29922" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="185,200 185,207" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="175,207 195,207" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="179,211 191,211" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="182.5,215 187.5,215" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="185" y="246" text-anchor="middle" font-size="10.5" fill="#d29922">Puesta a tierra</text><circle cx="484" cy="150" r="3.2" fill="#d29922"/><polyline points="484,150 484,200" fill="none" stroke="#d29922" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="484,200 484,207" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="474,207 494,207" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="478,211 490,211" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polyline points="481.5,215 486.5,215" fill="none" stroke="#d29922" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><text x="484" y="246" text-anchor="middle" font-size="10.5" fill="#d29922">Puesta a tierra</text><text x="26" y="266" font-size="10.5" fill="#e6edf3">Secuencia: abrir interruptores, abrir el seccionador, verificar ausencia de tensión y poner a</text><text x="26" y="284" font-size="10.5" fill="#e6edf3">tierra y en cortocircuito a ambos lados. Recién entonces se trabaja (cinco reglas de oro).</text></g></svg>
        <figcaption><b>Figura 1.</b> Esquema unifilar de un centro de transformación de 13,2/0,4 kV, animado en cuatro
        situaciones. El verde marca lo que tiene 13,2 kV, el naranja lo que tiene 0,4 kV y el gris lo que está sin
        tensión. Observá en cuál de ellas el interruptor actúa y en cuál se usa el seccionador.</figcaption>
      </figure>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Equipo</th><th>Qué hace</th><th>Qué puede cortar</th></tr></thead>
          <tbody>
            <tr><td><b>Seccionador</b></td><td>Separa un tramo y deja una <b>distancia de aislación visible</b>: se ve que está abierto.</td><td>Nada con carga. Se opera sin corriente.</td></tr>
            <tr><td><b>Seccionador bajo carga</b></td><td>Maniobra el CT en servicio normal. Suele llevar fusibles en serie.</td><td>La corriente nominal, pero no un cortocircuito.</td></tr>
            <tr><td><b>Fusible de media tensión</b></td><td>Protege al transformador y a la red de un cortocircuito. Se funde y se cambia.</td><td>Cortocircuitos, una sola vez.</td></tr>
            <tr><td><b>Interruptor automático</b></td><td>Conecta y desconecta con carga y despeja cortocircuitos, comandado por relés. Se rearma y se reutiliza.</td><td>Corriente de carga y de cortocircuito.</td></tr>
            <tr><td><b>Transformador de corriente (TI) y de tensión (TV)</b></td><td>Reducen corriente y tensión a valores normalizados (por ejemplo 5 A o 1 A en el TI) que pueden medir los instrumentos y los relés.</td><td>No corta: mide.</td></tr>
            <tr><td><b>Relé de protección</b></td><td>Recibe la señal del TI, la compara con su ajuste y ordena abrir el interruptor. Los números del estándar ANSI/IEEE lo identifican: 50 (sobrecorriente instantánea), 51 (sobrecorriente con retardo), 87 (diferencial).</td><td>No corta: manda cortar.</td></tr>
            <tr><td><b>Descargador de sobretensión</b></td><td>Deriva a tierra las sobretensiones de origen atmosférico o de maniobra antes de que dañen el aislante.</td><td>No corta: protege el aislamiento.</td></tr>
            <tr><td><b>Barras</b></td><td>Conductor grueso de cobre o aluminio al que se conectan los circuitos de entrada y de salida: el punto de reparto.</td><td>—</td></tr>
            <tr><td><b>Puesta a tierra</b></td><td>Une las partes metálicas y el neutro al terreno, para limitar las tensiones de contacto y de paso y dar camino a la corriente de falla (<a class="ref" href="/publicaciones/mapa-electronica/temas/mediciones-especiales">Puesta a tierra, aislación y ensayo de generadores</a>).</td><td>—</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box ojo">
        <div class="bt">El seccionador no es un interruptor</div>
        <p>Abrir un seccionador con corriente produce un arco que se sostiene, puede propagarse entre fases y herir a quien
        está al lado. Por eso el orden es siempre el mismo: para <b>desenergizar</b>, primero el interruptor (que corta con
        carga) y recién después el seccionador; para <b>energizar</b>, al revés: primero el seccionador, después el
        interruptor. Los equipos bien hechos tienen un enclavamiento que impide invertir la secuencia.</p>
      </div>

      <h3>Protecciones del transformador</h3>
      <p>Además de los fusibles o del relé de sobrecorriente, un transformador de aceite lleva sus propias protecciones: un
      <b>termómetro con contactos</b> que alarma y dispara por temperatura, un <b>indicador del nivel</b> de aceite, una
      <b>válvula de alivio</b> de presión y, en los que tienen tanque conservador, un <b>relé Buchholz</b>, que detecta el gas
      que se forma dentro del tanque cuando hay un arco o un recalentamiento interno. En los grandes se agrega el relé
      diferencial. Cómo se coordinan unas con otras está en
      <a class="ref" href="/publicaciones/mapa-electronica/temas/proteccion-electrica">Protección eléctrica</a> y la protección
      específica del transformador, en <a class="ref" href="/publicaciones/mapa-electronica/temas/calidad-suministro">Calidad del suministro y protección de máquinas</a>.</p>

      <div class="box ejem">
        <div class="bt">Ejemplo · Corrientes de un transformador de 400 kVA</div>
        <p>Un transformador de <b>400 kVA</b>, relación <b>13,2/0,4 kV</b>, con tensión de cortocircuito <b>u<sub>k</sub> = 4 %</b>.
        ¿Qué corriente circula por cada lado y qué corriente de cortocircuito debe soportar el interruptor de baja tensión?
        Con la fórmula de la corriente de un sistema trifásico:</p>
        <div class="form"><math display="block"><mrow><msub><mi>I</mi><mi>n</mi></msub><mo>=</mo><mfrac><msub><mi>S</mi><mi>n</mi></msub><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><msub><mi>V</mi><mi>n</mi></msub></mrow></mfrac></mrow></math><span class="cap">Sₙ: potencia nominal (kVA) · Vₙ: tensión nominal de línea del lado que se calcula</span></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>I</mi><mrow><mn>1</mn><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mrow><mn>400</mn><mspace width="0.25em"/><mtext>kVA</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>13,2</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mrow></mfrac><mo>=</mo><mrow><mn>17,5</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>I</mi><mrow><mn>2</mn><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mrow><mn>400</mn><mspace width="0.25em"/><mtext>kVA</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>0,4</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mrow></mfrac><mo>=</mo><mrow><mn>577</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <p>La corriente de cortocircuito en bornes de baja, suponiendo una red de media tensión muy potente (la peor
        situación para el interruptor), se estima con la tensión de cortocircuito del transformador:</p>
        <div class="form"><math display="block"><mrow><msub><mi>I</mi><mi mathvariant="normal">cc</mi></msub><mo>≈</mo><mfrac><msub><mi>I</mi><mi>n</mi></msub><msub><mi>u</mi><mi>k</mi></msub></mfrac></mrow></math><span class="cap">uₖ: tensión de cortocircuito del transformador, en por unidad (4 % = 0,04)</span></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>I</mi><mi mathvariant="normal">cc</mi></msub><mo>≈</mo><mfrac><mrow><mn>577</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mn>0,04</mn></mfrac><mo>=</mo><mrow><mn>14&#8201;400</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>≈</mo><mrow><mn>14,4</mn><mspace width="0.25em"/><mtext>kA</mtext></mrow></mrow></math></div>
        <p>El interruptor general de baja tensión debe tener un <b>poder de corte superior a 14,4 kA</b>: se elige el valor
        normalizado inmediato, por ejemplo 25 kA. Uno de 10 kA se destruiría en el primer cortocircuito. Del lado de media,
        la corriente nominal es de solo 17,5 A; el fusible se elige con la tabla del fabricante, de modo que soporte la
        corriente de energización del transformador —varias veces la nominal, durante décimas de segundo— sin fundirse.</p>
      </div>
    </section>

    <section id="lineas">
      <h2><span class="n">03</span>Líneas de distribución: aéreas y subterráneas</h2>
      <p>Del CT salen las redes de <b>baja tensión</b> hacia los usuarios, y a él llegan las de <b>media tensión</b>. Unas y
      otras pueden ir por el aire, sostenidas por postes, o bajo tierra, en cables aislados. Las dos soluciones coexisten en
      cualquier ciudad.</p>

      <h3>Líneas aéreas</h3>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Elemento</th><th>Función y variantes</th></tr></thead>
          <tbody>
            <tr><td><b>Conductores</b></td><td>Llevan la corriente. En media tensión rural, <b>desnudos de aluminio con alma de acero</b> (Al/Ac): el aluminio conduce y el acero resiste la tracción. En zonas con árboles se usan conductores cubiertos o protegidos. En baja tensión, el <b>cable preensamblado</b>: tres fases aisladas con polietileno reticulado (XLPE), trenzadas alrededor de un neutro portante.</td></tr>
            <tr><td><b>Aisladores</b></td><td>Separan el conductor del soporte y resisten la tensión. <b>Rígidos</b> (de perno) donde la línea sigue recta; de <b>suspensión</b> (cadenas) donde el conductor se retiene o dobla. De porcelana, vidrio templado o polímero (silicona). Se dimensionan por la tensión y por la <b>línea de fuga</b>, que debe crecer en zonas de costa, de industria o de polvo.</td></tr>
            <tr><td><b>Estructuras</b></td><td>Postes de hormigón armado (el más usado), de madera tratada o de acero; torres reticuladas en tensiones mayores. Por su función: de <b>suspensión</b> (alineación), de <b>retención</b>, de <b>ángulo</b>, <b>terminales</b> y de <b>derivación</b>. Se calculan para el peso, el viento y la tracción de los conductores.</td></tr>
            <tr><td><b>Crucetas, ménsulas y herrajes</b></td><td>De hormigón, madera o acero galvanizado: sostienen los aisladores y fijan la distancia entre fases.</td></tr>
            <tr><td><b>Retenidas</b></td><td>Cables de acero que contrarrestan el esfuerzo lateral en postes terminales, de ángulo y de retención.</td></tr>
            <tr><td><b>Puesta a tierra y descargadores</b></td><td>Los herrajes metálicos se ponen a tierra; los descargadores se colocan al comienzo de la línea, en los CT y en los puntos expuestos al rayo.</td></tr>
          </tbody>
        </table>
      </div>
      <p>Entre dos postes el conductor cuelga formando una curva (catenaria). La distancia vertical entre la recta que
      une los puntos de sujeción y el punto más bajo se llama <b>flecha</b>, y la distancia entre postes, <b>vano</b>. Con calor el
      conductor se dilata y la flecha aumenta, de modo que baja la altura libre sobre el suelo; con frío el conductor se
      contrae y la tracción crece. Los dos extremos se verifican al proyectar. Las alturas y distancias de seguridad a
      caminos, edificios y árboles son el tema de
      <a class="ref" href="/publicaciones/mapa-electronica/temas/redes-via-publica">Fallas y seguridad en redes de distribución</a>.</p>

      <h3>Líneas subterráneas</h3>
      <p>Un cable de media tensión no es un cable de baja con más aislante: tiene una estructura en capas pensada para
      controlar el campo eléctrico, de adentro hacia afuera:</p>
      <div class="tw">
        <table class="tab">
          <thead><tr><th class="c">Capa</th><th>Función</th></tr></thead>
          <tbody>
            <tr><td class="c"><b>Conductor</b></td><td>Cobre o aluminio, normalmente cableado en hilos.</td></tr>
            <tr><td class="c"><b>Semiconductora interna</b></td><td>Iguala el campo sobre la superficie rugosa del conductor y evita descargas parciales.</td></tr>
            <tr><td class="c"><b>Aislación</b></td><td>Polietileno reticulado (XLPE) en los cables modernos; papel impregnado en aceite en los antiguos.</td></tr>
            <tr><td class="c"><b>Semiconductora externa</b></td><td>Completa el control del campo en la cara exterior de la aislación.</td></tr>
            <tr><td class="c"><b>Pantalla metálica</b></td><td>Cobre (hilos o cinta) puesto a tierra: confina el campo adentro del cable y lleva la corriente de falla.</td></tr>
            <tr><td class="c"><b>Cubierta exterior</b></td><td>Protege de la humedad y de los daños mecánicos; si va armado, lleva una armadura metálica.</td></tr>
          </tbody>
        </table>
      </div>
      <p>El cable se puede tender <b>directamente enterrado</b> (zanja con lecho de arena, protección mecánica por encima y
      cinta de advertencia) o dentro de <b>ductos</b> con cámaras de paso, que permiten reemplazarlo sin abrir la calle. Los
      <b>empalmes y terminales</b> son los puntos más delicados: un porcentaje alto de las fallas ocurre ahí, y solo
      los arma personal calificado, con el kit del fabricante. La corriente admisible depende de cómo se tiende
      (enterrado o en ducto), de la temperatura y de la resistividad térmica del suelo, y de cuántos cables van juntos. El radio
      de curvatura mínimo y la tracción máxima de tendido los da el fabricante.</p>

      <div class="tw">
        <table class="tab">
          <thead><tr><th>Aspecto</th><th>Línea aérea</th><th>Línea subterránea</th></tr></thead>
          <tbody>
            <tr><td><b>Costo inicial</b></td><td>Menor.</td><td>Bastante mayor (zanjas, cables, empalmes).</td></tr>
            <tr><td><b>Construcción</b></td><td>Rápida.</td><td>Más lenta; obras en la vía pública.</td></tr>
            <tr><td><b>Fallas</b></td><td>Más frecuentes (viento, ramas, aves, choques), pero casi siempre transitorias.</td><td>Menos frecuentes, pero casi siempre permanentes (daño en la aislación).</td></tr>
            <tr><td><b>Reparación</b></td><td>Se ve la falla y se repara en horas.</td><td>Hay que localizarla con instrumentos y excavar; puede llevar días.</td></tr>
            <tr><td><b>Seguridad y paisaje</b></td><td>Hay contacto accidental posible y afecta el paisaje.</td><td>Sin riesgo de contacto salvo excavaciones; sin impacto visual.</td></tr>
            <tr><td><b>Dónde conviene</b></td><td>Campo, suburbio, tramos largos.</td><td>Centros urbanos densos, zonas protegidas, cruces especiales.</td></tr>
          </tbody>
        </table>
      </div>

      <div class="box key">
        <div class="bt">Qué norma rige</div>
        <p>Los centros de transformación y suministro en media tensión están reglamentados por la <b>AEA 95401</b>, las líneas
        subterráneas exteriores de energía por la <b>AEA 95101</b>, y las líneas aéreas exteriores por la reglamentación
        de la AEA para ese tipo de líneas. Los materiales se ensayan según normas <b>IRAM</b>. En
        Córdoba, la distribuidora fija además sus propios requisitos para conectar un CT a su red, bajo el control del ERSeP.
        La instalación interior del usuario, aguas abajo del medidor, se rige por la AEA 90364
        (<a class="ref" href="/publicaciones/mapa-electronica/temas/instalaciones-electricas">Instalaciones eléctricas</a>).</p>
      </div>
    </section>

    <section id="caida">
      <h2><span class="n">04</span>Caída de tensión en una línea</h2>
      <p>Un conductor tiene resistencia y, en alterna, también reactancia. Cuando circula corriente, cada tramo «se queda» con
      una parte de la tensión, y la que llega al final es menor que la de origen. Esa diferencia es la <b>caída de
      tensión</b>. No es un detalle: un motor de inducción desarrolla un par que depende del cuadrado de la tensión, de
      modo que con 10 % menos de tensión entrega apenas un 81 % de su par; las lámparas dan menos luz y los equipos electrónicos se
      reinician. Para una línea trifásica, con la carga concentrada al final:</p>
      <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>I</mi><mo>·</mo><mi>L</mi><mo>·</mo><mrow><mo>(</mo><mrow><mi>R′</mi><mo>·</mo><mrow><mi>cos</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow><mo>+</mo><mi>X′</mi><mo>·</mo><mrow><mi>sen</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow></mrow><mo>)</mo></mrow></mrow></math><span class="cap">R′ y X′: resistencia y reactancia por kilómetro (Ω/km) · L: longitud (km) · I: corriente de línea (A)</span></div>
      <div class="form"><math display="block"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi></mrow><msub><mi>V</mi><mi>n</mi></msub></mfrac><mo>·</mo><mn>100</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></math></div>
      <p>La reactancia solo pesa en media tensión y en conductores gruesos; en cables de baja tensión de pequeña sección se
      usa la forma simplificada (en un circuito monofásico, la corriente hace ida y vuelta):</p>
      <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>≈</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mi>I</mi><mo>·</mo><mi>L</mi><mo>·</mo><mi>R′</mi><mo>·</mo><mrow><mi>cos</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow></mrow></math><span class="cap">Aproximación para baja tensión con cable de pequeña reactancia (X′ ≪ R′).</span></div>
      <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><mn>2</mn><mo>·</mo><mi>I</mi><mo>·</mo><mi>L</mi><mo>·</mo><mi>R′</mi><mo>·</mo><mrow><mi>cos</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow></mrow></math><span class="cap">Circuito monofásico: la corriente recorre ida y vuelta (por eso el 2).</span></div>
      <p>El valor admisible lo fija la normativa o la distribuidora para cada tipo de red: en el ejemplo se usa 5 % como
      criterio de proyecto, y las instalaciones interiores tienen sus propios límites en la AEA 90364. Para corregir una
      caída excesiva hay cuatro caminos: <b>aumentar la sección</b>, <b>acortar el recorrido</b>, <b>subir la tensión</b> de la línea
      o <b>reducir la corriente</b> (por ejemplo, corrigiendo el factor de potencia, ver
      <a class="ref" href="/publicaciones/mapa-electronica/temas/potencia-ca">Potencia en corriente alterna</a>). En el transformador se
      puede además cambiar la toma, normalmente en pasos de 2,5 %.</p>

      <div class="box ejem">
        <div class="bt">Ejemplo · Una línea de 13,2 kV de 8 km</div>
        <p>Una línea trifásica de <b>13,2 kV</b> y <b>8 km</b> alimenta una carga de <b>1,5 MW</b> con <b>cos φ = 0,9</b> en el
        extremo. Se comparan dos conductores de Al/Ac, con datos supuestos de catálogo: <b>50/8 mm²</b> (R′ = 0,59 Ω/km,
        X′ = 0,38 Ω/km) y <b>95/15 mm²</b> (R′ = 0,31 Ω/km, X′ = 0,35 Ω/km). ¿Cumplen con una caída máxima de 5 %?</p>
        <p style="margin-top:8px"><b>Corriente y seno del ángulo:</b></p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mrow><mn>1,5</mn><mspace width="0.25em"/><mtext>MW</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>13,2</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow><mo>·</mo><mn>0,9</mn></mrow></mfrac><mo>=</mo><mrow><mn>72,9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mrow><mi>sen</mi><mo lspace="0" rspace="0.2em">⁡</mo><mi>φ</mi></mrow><mo>=</mo><msqrt><mrow><mn>1</mn><mo>−</mo><msup><mn>0,9</mn><mn>2</mn></msup></mrow></msqrt><mo>=</mo><mn>0,436</mn></mrow></math></div>
        <p style="margin-top:8px"><b>Conductor de 50/8 mm²:</b></p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>72,9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>8</mn><mspace width="0.25em"/><mtext>km</mtext></mrow><mo>·</mo><mrow><mo>(</mo><mn>0,59</mn><mo>·</mo><mn>0,9</mn><mo>+</mo><mn>0,38</mn><mo>·</mo><mn>0,436</mn><mo>)</mo></mrow><mspace width="0.25em"/><mtext>Ω/km</mtext><mo>=</mo><mrow><mn>704</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mn>704</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mrow><mn>13&#8201;200</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>·</mo><mn>100</mn><mo>=</mo><mrow><mn>5,33</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math></div>
        <p style="margin-top:8px"><b>Conductor de 95/15 mm²:</b></p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>72,9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>8</mn><mspace width="0.25em"/><mtext>km</mtext></mrow><mo>·</mo><mrow><mo>(</mo><mn>0,31</mn><mo>·</mo><mn>0,9</mn><mo>+</mo><mn>0,35</mn><mo>·</mo><mn>0,436</mn><mo>)</mo></mrow><mspace width="0.25em"/><mtext>Ω/km</mtext><mo>=</mo><mrow><mn>436</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mi>ε</mi><mo>=</mo><mrow><mn>3,30</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math></div>
        <p>El de 50/8 mm² <b>no cumple</b>: la caída (5,33 %) supera el límite y la tensión en la carga baja a 12 496 V.
        El de 95/15 mm² cumple con 3,30 %. Además de la caída, la sección menor pierde más energía en forma de calor:</p>
        <div class="form"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mn>3</mn><mo>·</mo><mi>R</mi><mo>·</mo><msup><mi>I</mi><mn>2</mn></msup></mrow></math><span class="cap">R: resistencia de un conductor de toda la línea (R′ · L)</span></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mn>50/8</mn></msub><mo>=</mo><mn>3</mn><mo>·</mo><mrow><mo>(</mo><mn>0,59</mn><mo>·</mo><mn>8</mn><mspace width="0.25em"/><mtext>Ω</mtext><mo>)</mo></mrow><mo>·</mo><msup><mrow><mo>(</mo><mrow><mn>72,9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>)</mo></mrow><mn>2</mn></msup><mo>≈</mo><mrow><mn>75</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mn>95/15</mn></msub><mo>=</mo><mn>3</mn><mo>·</mo><mrow><mo>(</mo><mn>0,31</mn><mo>·</mo><mn>8</mn><mspace width="0.25em"/><mtext>Ω</mtext><mo>)</mo></mrow><mo>·</mo><msup><mrow><mo>(</mo><mrow><mn>72,9</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>)</mo></mrow><mn>2</mn></msup><mo>≈</mo><mrow><mn>39,5</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mrow></math></div>
        <p>El conductor más delgado desperdicia 75 kW, un 5 % de la potencia transportada, contra 39,5 kW (2,6 %) del
        más grueso. El conductor grueso cuesta más al comprarlo, pero la diferencia de pérdidas se paga cada hora de
        servicio durante décadas.</p>
      </div>

      <figure>
        <svg viewBox="0 0 700 308" role="img" aria-label="Perfil de tensión de una línea de 13,2 kV con dos conductores, animado" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><text x="76" y="42" font-size="10.5" fill="#9aa7b4">Tensión, en % de los 13,2 kV nominales</text><polyline points="76,218 444,218" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="222" text-anchor="end" font-size="10.5" fill="#9aa7b4">94</text><polyline points="76,190 444,190" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="194" text-anchor="end" font-size="10.5" fill="#9aa7b4">95</text><polyline points="76,162 444,162" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="166" text-anchor="end" font-size="10.5" fill="#9aa7b4">96</text><polyline points="76,134 444,134" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="138" text-anchor="end" font-size="10.5" fill="#9aa7b4">97</text><polyline points="76,106 444,106" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="110" text-anchor="end" font-size="10.5" fill="#9aa7b4">98</text><polyline points="76,78 444,78" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="82" text-anchor="end" font-size="10.5" fill="#9aa7b4">99</text><polyline points="76,50 444,50" fill="none" stroke="#2a3140" stroke-width="1" stroke-linecap="round" stroke-linejoin="round"/><text x="68" y="54" text-anchor="end" font-size="10.5" fill="#9aa7b4">100</text><polyline points="76,218 76,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="76" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">0</text><polyline points="168,218 168,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="168" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">2</text><polyline points="260,218 260,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="260" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">4</text><polyline points="352,218 352,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="352" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">6</text><polyline points="444,218 444,223" fill="none" stroke="#8896a6" stroke-width="1.4" stroke-linecap="round" stroke-linejoin="round"/><text x="444" y="240" text-anchor="middle" font-size="10.5" fill="#9aa7b4">8</text><polyline points="76,50 76,218 452,218" fill="none" stroke="#8896a6" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/><text x="260" y="260" text-anchor="middle" font-size="10.5" fill="#9aa7b4">Distancia desde la subestación (km)</text><polyline points="76,190 452,190" fill="none" stroke="#d29922" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="6 4"/><text x="82" y="181" font-size="10.5" fill="#d29922">Límite de caída: 5 %</text><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0" dur="18s" repeatCount="indefinite"/><text x="26" y="22" font-size="13" font-weight="700" fill="#f85149">1 · Conductor Al/Ac 50/8</text><polyline points="76,50 444,199.3" fill="none" stroke="#f85149" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="444" cy="199.26437462448166" r="4.5" fill="#f85149"/><circle cx="421.1593866896481" cy="190" r="6" fill="none" stroke="#d29922" stroke-width="2"/><text x="480" y="76" font-size="13" font-weight="700" fill="#f85149">Al/Ac 50/8</text><text x="480" y="100" font-size="11" fill="#e6edf3">R = 0,59 Ω/km</text><text x="480" y="118" font-size="11" fill="#e6edf3">X = 0,38 Ω/km</text><text x="480" y="150" font-size="17" font-weight="700" fill="#f85149">ΔV = 704 V</text><text x="480" y="176" font-size="17" font-weight="700" fill="#f85149">= 5,33 %</text><text x="480" y="208" font-size="13" font-weight="700" fill="#f85149">No cumple</text><text x="26" y="282" font-size="10.5" fill="#e6edf3">Con 1,5 MW, cos φ = 0,9 y 8 km, la caída llega a 5,33 %: la tensión en la carga cae por debajo de 12 540 V.</text><text x="26" y="300" font-size="10.5" fill="#e6edf3">El conductor de 50 mm² cumpliría hasta unos 7,5 km; más allá, no.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0" dur="18s" repeatCount="indefinite"/><text x="26" y="22" font-size="13" font-weight="700" fill="#3fb950">2 · Conductor Al/Ac 95/15</text><polyline points="76,50 444,142.5" fill="none" stroke="#3fb950" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/><circle cx="444" cy="142.46802084993783" r="4.5" fill="#3fb950"/><text x="480" y="76" font-size="13" font-weight="700" fill="#3fb950">Al/Ac 95/15</text><text x="480" y="100" font-size="11" fill="#e6edf3">R = 0,31 Ω/km</text><text x="480" y="118" font-size="11" fill="#e6edf3">X = 0,35 Ω/km</text><text x="480" y="150" font-size="17" font-weight="700" fill="#3fb950">ΔV = 436 V</text><text x="480" y="176" font-size="17" font-weight="700" fill="#3fb950">= 3,30 %</text><text x="480" y="208" font-size="13" font-weight="700" fill="#3fb950">Cumple</text><text x="26" y="282" font-size="10.5" fill="#e6edf3">Al duplicar casi la sección, la resistencia por kilómetro baja de 0,59 a 0,31 Ω y la caída se reduce a 3,30 %.</text><text x="26" y="300" font-size="10.5" fill="#e6edf3">Este conductor sostendría el límite hasta unos 12 km.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1" dur="18s" repeatCount="indefinite"/><text x="26" y="22" font-size="13" font-weight="700" fill="#e6edf3">3 · Comparación</text><polyline points="76,50 444,199.3" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><circle cx="444" cy="199.26437462448166" r="4.5" fill="#f85149"/><polyline points="76,50 444,142.5" fill="none" stroke="#3fb950" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><circle cx="444" cy="142.46802084993783" r="4.5" fill="#3fb950"/><text x="480" y="76" font-size="13" font-weight="700" fill="#e6edf3">Pérdidas en la línea</text><text x="480" y="100" font-size="11" font-weight="700" fill="#f85149">50/8:</text><text x="480" y="120" font-size="12" font-weight="700" fill="#f85149">75 kW  (5,0 %)</text><text x="480" y="150" font-size="11" font-weight="700" fill="#3fb950">95/15:</text><text x="480" y="170" font-size="12" font-weight="700" fill="#3fb950">39,5 kW  (2,6 %)</text><text x="480" y="200" font-size="10.5" fill="#9aa7b4">Menos R, menos pérdidas.</text><text x="26" y="282" font-size="10.5" fill="#e6edf3">La sección mayor cuesta más al comprarla, pero reduce la caída y también las pérdidas (3·R·I²) durante toda la vida de la línea.</text><text x="26" y="300" font-size="10.5" fill="#e6edf3">Las dos se calculan con la misma corriente de 72,9 A.</text></g></svg>
        <figcaption><b>Figura 2.</b> Perfil de tensión de la línea del ejemplo con dos conductores, animado. La tensión baja
        en línea recta con la distancia; el conductor de 50/8 mm² cruza el límite del 5 % a unos 7,5 km y el de 95/15 mm²
        llega a los 8 km con margen.</figcaption>
      </figure>
    </section>

    <section id="proceso">
      <h2><span class="n">05</span>Planificar la obra: calidad, productividad y camino crítico</h2>
      <p>Una subestación o una línea se construye con cuadrillas, camiones, materiales que llegan de afuera y permisos que dependen de
      terceros. Un buen proceso de trabajo recorre siempre las mismas etapas: <b>relevamiento y proyecto</b>, <b>planificación</b>,
      <b>ejecución con control</b>, <b>ensayos y habilitación</b> y <b>cierre</b>, con los planos conforme a obra y el informe final.</p>

      <h3>Calidad: hacer bien lo que se pidió</h3>
      <p>La calidad no es un adorno sino una lista de comprobaciones que se acuerda <b>antes</b> de empezar. Un <b>plan de
      inspección y ensayos</b> fija en qué momento se controla cada cosa, con qué instrumento, qué valor se acepta y quién lo
      firma; algunos controles son <b>puntos de detención</b>: sin la aprobación no se sigue (por ejemplo, la profundidad y
      verticalidad de los postes antes de hormigonar). Lo que no cumple es una <b>no conformidad</b>: se registra, se corrige y se
      busca la causa.</p>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Control</th><th>Cuándo</th><th>Qué se verifica</th></tr></thead>
          <tbody>
            <tr><td><b>Recepción de materiales</b></td><td>Al llegar a obra</td><td>Que coincidan con la especificación y las normas IRAM, la chapa de datos y el protocolo de ensayo de fábrica.</td></tr>
            <tr><td><b>Replanteo y fundaciones</b></td><td>Antes de hormigonar o izar</td><td>Ubicación, profundidad y verticalidad de los postes; distancias y alturas de proyecto.</td></tr>
            <tr><td><b>Aislación de cables</b></td><td>Antes de energizar</td><td>Resistencia de aislación con megóhmetro de tensión acorde, contra el valor de la especificación del cable.</td></tr>
            <tr><td><b>Puesta a tierra</b></td><td>Antes de energizar</td><td>Resistencia de puesta a tierra, medida con telurímetro, menor o igual al valor de proyecto.</td></tr>
            <tr><td><b>Transformador y protecciones</b></td><td>En la puesta en servicio</td><td>Relación de transformación, nivel y rigidez del aceite, ajuste de relés y disparo del interruptor.</td></tr>
            <tr><td><b>Planos conforme a obra</b></td><td>Al cerrar la obra</td><td>Que el plano muestre lo que realmente se construyó, no lo que se proyectó.</td></tr>
          </tbody>
        </table>
      </div>

      <h3>Productividad: cuánto rinde el trabajo</h3>
      <p>La <b>productividad</b> relaciona lo que se produce con los recursos que se usaron para producirlo. En una obra de
      líneas, se mide en metros de línea tendidos, postes parados o conexiones hechas por hora de trabajo de una
      persona.</p>
      <div class="form"><math display="block"><mrow><mi>P</mi><mo>=</mo><mfrac><mtext>cantidad producida</mtext><mtext>recurso empleado</mtext></mfrac></mrow></math></div>
      <div class="box ejem">
        <div class="bt">Ejemplo · Una cuadrilla de cuatro</div>
        <p>Una cuadrilla de <b>4 personas</b> tiende y regula <b>400 m</b> de línea en <b>3 jornadas de 8 horas</b>. El presupuesto
        suponía <b>5 m por hora-persona</b>. ¿Cuánto rindió?</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>P</mi><mo>=</mo><mfrac><mrow><mn>400</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>4</mn><mspace width="0.25em"/><mtext>personas</mtext><mo>·</mo><mn>3</mn><mspace width="0.25em"/><mtext>d</mtext><mo>·</mo><mn>8</mn><mspace width="0.25em"/><mtext>h</mtext></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>400</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>96</mn><mspace width="0.25em"/><mtext>h·persona</mtext></mrow></mfrac><mo>=</mo><mrow><mn>4,17</mn><mspace width="0.25em"/><mtext>m/(h·persona)</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mfrac><mn>4,17</mn><mn>5</mn></mfrac><mo>·</mo><mn>100</mn><mo>=</mo><mrow><mn>83</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math></div>
        <p>Rindió el <b>83 %</b> de lo previsto. Antes de exigir más a la cuadrilla conviene preguntar por qué: ¿faltó material en el
        frente de trabajo?, ¿hubo que rehacer un tramo?, ¿llovió? Los retrabajos, las esperas y los traslados se llevan más horas que
        la tarea en sí, y la calidad y la productividad van juntas: lo que se hace mal dos veces rinde la mitad.</p>
      </div>

      <h3>Cronograma y tiempos críticos</h3>
      <p>El cronograma ordena las tareas en el tiempo. Se parte de la <b>estructura de la obra</b> (qué tareas hay), se estima
      la <b>duración</b> de cada una a partir de la productividad esperada, se definen las <b>precedencias</b> (qué tiene que
      terminar antes de qué) y se asignan recursos. Con eso se dibuja el diagrama de Gantt o la red de tareas y se calcula el
      <b>camino crítico</b>: la secuencia de tareas más larga, que fija el plazo de toda la obra. Cada tarea tiene
      un inicio y un fin <b>más tempranos</b> (ES, EF) y un inicio y fin <b>más tardíos</b> (LS, LF), que son los que
      todavía no atrasan la obra; su diferencia es la <b>holgura</b>.</p>
      <div class="form"><math display="block"><mrow><msub><mi mathvariant="normal">ES</mi><mi>j</mi></msub><mo>=</mo><mi mathvariant="normal">max</mi><mrow><mo>(</mo><msub><mi mathvariant="normal">EF</mi><mi>i</mi></msub><mo>)</mo></mrow><mspace width="0.25em"/><mtext>para toda tarea i que precede a j</mtext></mrow></math></div>
      <div class="form"><math display="block"><mrow><msub><mi mathvariant="normal">EF</mi><mi>j</mi></msub><mo>=</mo><msub><mi mathvariant="normal">ES</mi><mi>j</mi></msub><mo>+</mo><msub><mi>d</mi><mi>j</mi></msub><mspace width="2em"/><mtext>holgura</mtext><mo>=</mo><msub><mi mathvariant="normal">LS</mi><mi>j</mi></msub><mo>−</mo><msub><mi mathvariant="normal">ES</mi><mi>j</mi></msub></mrow></math><span class="cap">ES: inicio más temprano · EF: fin más temprano · LS: inicio más tardío · d: duración</span></div>

      <div class="box ejem">
        <div class="bt">Ejemplo · Camino crítico de un CT aéreo con 400 m de línea</div>
        <p>La obra tiene ocho tareas. El transformador se compra y tarda 7 días en llegar. Las duraciones están en días de trabajo.</p>
        <div class="tw">
          <table class="tab">
            <thead><tr><th>Tarea</th><th class="c">Duración</th><th class="c">Precede</th><th class="c">ES</th><th class="c">EF</th><th class="c">LS</th><th class="c">LF</th><th class="c">Holgura</th></tr></thead>
            <tbody>
              <tr><td><b>A</b> · Replanteo y permisos</td><td class="c">2</td><td class="c">—</td><td class="c">0</td><td class="c">2</td><td class="c">1</td><td class="c">3</td><td class="c">1</td></tr>
              <tr><td><b>B</b> · Hoyos y postes</td><td class="c">4</td><td class="c">A</td><td class="c">2</td><td class="c">6</td><td class="c">3</td><td class="c">7</td><td class="c">1</td></tr>
              <tr><td><b>C</b> · Tendido de conductores</td><td class="c">3</td><td class="c">B</td><td class="c">6</td><td class="c">9</td><td class="c">8</td><td class="c">11</td><td class="c">2</td></tr>
              <tr><td><b>D</b> · Entrega del transformador</td><td class="c">7</td><td class="c">—</td><td class="c">0</td><td class="c">7</td><td class="c">0</td><td class="c">7</td><td class="c"><b>0</b></td></tr>
              <tr><td><b>E</b> · Montaje del CT</td><td class="c">2</td><td class="c">B, D</td><td class="c">7</td><td class="c">9</td><td class="c">7</td><td class="c">9</td><td class="c"><b>0</b></td></tr>
              <tr><td><b>F</b> · Puesta a tierra</td><td class="c">2</td><td class="c">B</td><td class="c">6</td><td class="c">8</td><td class="c">9</td><td class="c">11</td><td class="c">3</td></tr>
              <tr><td><b>G</b> · Conexión BT y tablero</td><td class="c">2</td><td class="c">E</td><td class="c">9</td><td class="c">11</td><td class="c">9</td><td class="c">11</td><td class="c"><b>0</b></td></tr>
              <tr><td><b>H</b> · Ensayos y habilitación</td><td class="c">2</td><td class="c">C, F, G</td><td class="c">11</td><td class="c">13</td><td class="c">11</td><td class="c">13</td><td class="c"><b>0</b></td></tr>
            </tbody>
          </table>
        </div>
        <p>Pasada hacia adelante: la tarea E necesita que terminen B y D, y D termina más tarde, de modo que E arranca el día 7. Y H espera a
        las tres tareas que la preceden:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi mathvariant="normal">ES</mi><mi>E</mi></msub><mo>=</mo><mi mathvariant="normal">max</mi><mrow><mo>(</mo><msub><mi mathvariant="normal">EF</mi><mi>B</mi></msub><mo>,</mo><msub><mi mathvariant="normal">EF</mi><mi>D</mi></msub><mo>)</mo></mrow><mo>=</mo><mi mathvariant="normal">max</mi><mrow><mo>(</mo><mn>6</mn><mo>,</mo><mn>7</mn><mo>)</mo></mrow><mo>=</mo><mn>7</mn><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><msub><mi mathvariant="normal">EF</mi><mi>E</mi></msub><mo>=</mo><mn>7</mn><mo>+</mo><mn>2</mn><mo>=</mo><mn>9</mn></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi mathvariant="normal">ES</mi><mi>H</mi></msub><mo>=</mo><mi mathvariant="normal">max</mi><mrow><mo>(</mo><mn>9</mn><mo>,</mo><mn>8</mn><mo>,</mo><mn>11</mn><mo>)</mo></mrow><mo>=</mo><mn>11</mn><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><msub><mi mathvariant="normal">EF</mi><mi>H</mi></msub><mo>=</mo><mn>11</mn><mo>+</mo><mn>2</mn><mo>=</mo><mn>13</mn><mspace width="0.25em"/><mtext>d</mtext></mrow></math></div>
        <p>El plazo es de <b>13 días</b>. La pasada hacia atrás, desde el día 13, da los inicios más tardíos y la holgura de cada tarea.
        Las que tienen holgura cero (D, E, G y H) forman el <b>camino crítico</b>: <b>7 + 2 + 2 + 2 = 13</b>. Los otros recorridos son más cortos: A, B, C y H
        suman 2 + 4 + 3 + 2 = 11 días (2 de holgura) y A, B, F y H suman 10 (3 de holgura). La conclusión sorprende a quien no
        planifica: lo que fija el plazo no es el trabajo de campo sino <b>la entrega del transformador</b>.</p>
      </div>

      <figure>
        <svg viewBox="0 0 700 364" role="img" aria-label="Camino crítico de la obra de un centro de transformación, animado" class="svg-t" font-family="Segoe UI,system-ui,Roboto,Arial,sans-serif" data-anim><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="1;0;0;0" dur="24s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#e6edf3">1 · Tareas, duraciones y precedencias</text><polyline points="128,68 158,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="158,68 150,64 150,72" fill="#8896a6"/><polyline points="262,68 292,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,68 284,64 284,72" fill="#8896a6"/><polyline points="210,99 210,164 292,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,164 284,160 284,168" fill="#8896a6"/><circle cx="210" cy="164" r="3.2" fill="#8896a6"/><polyline points="210,164 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><polyline points="128,260 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><circle cx="210" cy="260" r="3.2" fill="#8896a6"/><polyline points="396,260 426,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="426,260 418,256 418,264" fill="#8896a6"/><polyline points="396,164 560,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="560,164 552,160 552,168" fill="#8896a6"/><polyline points="396,68 612,68 612,133" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,133 608,125 616,125" fill="#8896a6"/><polyline points="530,260 612,260 612,195" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,195 608,203 616,203" fill="#8896a6"/><rect x="24" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="76" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">A · 2 d</text><text x="76" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Replanteo</text><text x="76" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">y permisos</text><rect x="158" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="210" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">B · 4 d</text><text x="210" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Hoyos y</text><text x="210" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">postes</text><rect x="292" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="344" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">C · 3 d</text><text x="344" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Tendido de</text><text x="344" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">conductores</text><rect x="24" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="76" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">D · 7 d</text><text x="76" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Entrega del</text><text x="76" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">transformador</text><rect x="292" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="344" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">E · 2 d</text><text x="344" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Montaje</text><text x="344" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">del CT</text><rect x="292" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="344" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">F · 2 d</text><text x="344" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Puesta</text><text x="344" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">a tierra</text><rect x="426" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="478" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">G · 2 d</text><text x="478" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Conexión BT</text><text x="478" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">y tablero</text><rect x="560" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#c8d2dd" stroke-width="1.8"/><text x="612" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#e6edf3">H · 2 d</text><text x="612" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Ensayos y</text><text x="612" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">habilitación</text><text x="26" y="330" font-size="10.5" fill="#e6edf3">Cada caja es una tarea con su duración en días; cada flecha, «tiene que terminar antes de que empiece la siguiente».</text><text x="26" y="348" font-size="10.5" fill="#e6edf3">Hay tres recorridos de A, B, C, D y F hasta H; el plazo lo fija el más largo.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;1;0;0" dur="24s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#f85149">2 · El camino crítico</text><text x="676" y="24" text-anchor="end" font-size="12" font-weight="700" fill="#f85149">Plazo de la obra: 13 d</text><polyline points="128,68 158,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="158,68 150,64 150,72" fill="#8896a6"/><polyline points="262,68 292,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,68 284,64 284,72" fill="#8896a6"/><polyline points="210,99 210,164 292,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,164 284,160 284,168" fill="#8896a6"/><circle cx="210" cy="164" r="3.2" fill="#8896a6"/><polyline points="210,164 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><polyline points="128,260 210,260 292,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#f85149"/><circle cx="210" cy="260" r="3.2" fill="#f85149"/><polyline points="396,260 426,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="426,260 418,256 418,264" fill="#f85149"/><polyline points="396,164 560,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="560,164 552,160 552,168" fill="#8896a6"/><polyline points="396,68 612,68 612,133" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,133 608,125 616,125" fill="#8896a6"/><polyline points="530,260 612,260 612,195" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,195 608,203 616,203" fill="#f85149"/><rect x="24" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="76" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">A · 2 d</text><text x="76" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Replanteo</text><text x="76" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">y permisos</text><text x="76" y="112" text-anchor="middle" font-size="10.5" fill="#58a6ff">holgura 1 d</text><rect x="158" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="210" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">B · 4 d</text><text x="210" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Hoyos y</text><text x="210" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">postes</text><text x="218" y="112" font-size="10.5" fill="#58a6ff">holgura 1 d</text><rect x="292" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">C · 3 d</text><text x="344" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Tendido de</text><text x="344" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">conductores</text><text x="344" y="112" text-anchor="middle" font-size="10.5" fill="#58a6ff">holgura 2 d</text><rect x="24" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="76" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">D · 7 d</text><text x="76" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Entrega del</text><text x="76" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">transformador</text><text x="76" y="304" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">crítica</text><rect x="292" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="344" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">E · 2 d</text><text x="344" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Montaje</text><text x="344" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">del CT</text><text x="344" y="304" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">crítica</text><rect x="292" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">F · 2 d</text><text x="344" y="169" text-anchor="middle" font-size="10.5" fill="#7d8a99">Puesta</text><text x="344" y="186" text-anchor="middle" font-size="10.5" fill="#7d8a99">a tierra</text><text x="344" y="208" text-anchor="middle" font-size="10.5" fill="#58a6ff">holgura 3 d</text><rect x="426" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="478" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">G · 2 d</text><text x="478" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Conexión BT</text><text x="478" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">y tablero</text><text x="478" y="304" text-anchor="middle" font-size="10.5" font-weight="700" fill="#f85149">crítica</text><rect x="560" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="612" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">H · 2 d</text><text x="612" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Ensayos y</text><text x="612" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">habilitación</text><text x="600" y="208" text-anchor="end" font-size="10.5" font-weight="700" fill="#f85149">crítica</text><text x="26" y="330" font-size="10.5" fill="#e6edf3">D, E, G y H suman 7 + 2 + 2 + 2 = 13 días y no tienen holgura: es el camino crítico. El transformador, no el trabajo</text><text x="26" y="348" font-size="10.5" fill="#e6edf3">de campo, manda el plazo. Las demás tareas tienen margen: A y B, 1 día; C, 2 días; F, 3 días.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;1;0" dur="24s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#f85149">3 · Se atrasa una tarea crítica</text><text x="676" y="24" text-anchor="end" font-size="12" font-weight="700" fill="#f85149">Plazo de la obra: 16 d (+3)</text><polyline points="128,68 158,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="158,68 150,64 150,72" fill="#8896a6"/><polyline points="262,68 292,68" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,68 284,64 284,72" fill="#8896a6"/><polyline points="210,99 210,164 292,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,164 284,160 284,168" fill="#8896a6"/><circle cx="210" cy="164" r="3.2" fill="#8896a6"/><polyline points="210,164 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><polyline points="128,260 210,260 292,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#f85149"/><circle cx="210" cy="260" r="3.2" fill="#f85149"/><polyline points="396,260 426,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="426,260 418,256 418,264" fill="#f85149"/><polyline points="396,164 560,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="560,164 552,160 552,168" fill="#8896a6"/><polyline points="396,68 612,68 612,133" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,133 608,125 616,125" fill="#8896a6"/><polyline points="530,260 612,260 612,195" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,195 608,203 616,203" fill="#f85149"/><rect x="24" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="76" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">A · 2 d</text><text x="76" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Replanteo</text><text x="76" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">y permisos</text><rect x="158" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="210" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">B · 4 d</text><text x="210" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Hoyos y</text><text x="210" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">postes</text><rect x="292" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">C · 3 d</text><text x="344" y="73" text-anchor="middle" font-size="10.5" fill="#7d8a99">Tendido de</text><text x="344" y="90" text-anchor="middle" font-size="10.5" fill="#7d8a99">conductores</text><rect x="24" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="76" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#d29922">D · 10 d (+3)</text><text x="76" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Entrega del</text><text x="76" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">transformador</text><rect x="292" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="344" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">E · 2 d</text><text x="344" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Montaje</text><text x="344" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">del CT</text><rect x="292" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">F · 2 d</text><text x="344" y="169" text-anchor="middle" font-size="10.5" fill="#7d8a99">Puesta</text><text x="344" y="186" text-anchor="middle" font-size="10.5" fill="#7d8a99">a tierra</text><rect x="426" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="478" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">G · 2 d</text><text x="478" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Conexión BT</text><text x="478" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">y tablero</text><rect x="560" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="612" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">H · 2 d</text><text x="612" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Ensayos y</text><text x="612" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">habilitación</text><text x="26" y="330" font-size="10.5" fill="#e6edf3">La entrega del transformador se demora 3 días (de 7 a 10): E, G y H arrancan 3 días más tarde y toda la obra termina</text><text x="26" y="348" font-size="10.5" fill="#e6edf3">el día 16. Cada día perdido en una tarea crítica es un día perdido en la obra.</text></g><g opacity="0"><animate attributeName="opacity" calcMode="discrete" values="0;0;0;1" dur="24s" repeatCount="indefinite"/><text x="26" y="24" font-size="13" font-weight="700" fill="#d29922">4 · Se atrasa una tarea con holgura</text><text x="676" y="24" text-anchor="end" font-size="12" font-weight="700" fill="#d29922">Plazo de la obra: 13 d (sin cambio)</text><polyline points="128,68 158,68" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="158,68 150,64 150,72" fill="#f85149"/><polyline points="262,68 292,68" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,68 284,64 284,72" fill="#f85149"/><polyline points="210,99 210,164 292,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,164 284,160 284,168" fill="#8896a6"/><circle cx="210" cy="164" r="3.2" fill="#8896a6"/><polyline points="210,164 210,260 292,260" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#8896a6"/><polyline points="128,260 210,260 292,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="292,260 284,256 284,264" fill="#f85149"/><circle cx="210" cy="260" r="3.2" fill="#f85149"/><polyline points="396,260 426,260" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="426,260 418,256 418,264" fill="#f85149"/><polyline points="396,164 560,164" fill="none" stroke="#8896a6" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/><polygon points="560,164 552,160 552,168" fill="#8896a6"/><polyline points="396,68 612,68 612,133" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,133 608,125 616,125" fill="#f85149"/><polyline points="530,260 612,260 612,195" fill="none" stroke="#f85149" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/><polygon points="612,195 608,203 616,203" fill="#f85149"/><rect x="24" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="76" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">A · 2 d</text><text x="76" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Replanteo</text><text x="76" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">y permisos</text><rect x="158" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="210" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">B · 4 d</text><text x="210" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Hoyos y</text><text x="210" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">postes</text><rect x="292" y="37" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="344" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#d29922">C · 5 d (+2)</text><text x="344" y="73" text-anchor="middle" font-size="10.5" fill="#e6edf3">Tendido de</text><text x="344" y="90" text-anchor="middle" font-size="10.5" fill="#e6edf3">conductores</text><rect x="24" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="76" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">D · 7 d</text><text x="76" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Entrega del</text><text x="76" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">transformador</text><rect x="292" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="344" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">E · 2 d</text><text x="344" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Montaje</text><text x="344" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">del CT</text><rect x="292" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#7d8a99" stroke-width="1.8"/><text x="344" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#7d8a99">F · 2 d</text><text x="344" y="169" text-anchor="middle" font-size="10.5" fill="#7d8a99">Puesta</text><text x="344" y="186" text-anchor="middle" font-size="10.5" fill="#7d8a99">a tierra</text><rect x="426" y="229" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="478" y="246" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">G · 2 d</text><text x="478" y="265" text-anchor="middle" font-size="10.5" fill="#e6edf3">Conexión BT</text><text x="478" y="282" text-anchor="middle" font-size="10.5" fill="#e6edf3">y tablero</text><rect x="560" y="133" width="104" height="62" rx="5" fill="#1c2230" stroke="#f85149" stroke-width="2.6"/><text x="612" y="150" text-anchor="middle" font-size="11.5" font-weight="700" fill="#f85149">H · 2 d</text><text x="612" y="169" text-anchor="middle" font-size="10.5" fill="#e6edf3">Ensayos y</text><text x="612" y="186" text-anchor="middle" font-size="10.5" fill="#e6edf3">habilitación</text><text x="76" y="112" text-anchor="middle" font-size="10.5" fill="#d29922">holgura 0 d</text><text x="218" y="112" font-size="10.5" fill="#d29922">holgura 0 d</text><text x="344" y="112" text-anchor="middle" font-size="10.5" fill="#d29922">holgura 0 d</text><text x="344" y="208" text-anchor="middle" font-size="10.5" fill="#58a6ff">holgura 3 d</text><text x="26" y="330" font-size="10.5" fill="#e6edf3">El tendido de conductores se demora 2 días (de 3 a 5): consume toda su holgura y el plazo no cambia, pero A, B y C</text><text x="26" y="348" font-size="10.5" fill="#e6edf3">pasan a ser un segundo camino crítico. Un día más de atraso y la obra se alarga. La holgura se administra.</text></g></svg>
        <figcaption><b>Figura 3.</b> Camino crítico de la obra del ejemplo, animado. Primero las tareas y sus precedencias;
        después el camino crítico (en rojo); y por último qué ocurre cuando se atrasa una tarea crítica y cuando se atrasa una
        con holgura.</figcaption>
      </figure>

      <div class="box key">
        <div class="bt">Qué se hace con el camino crítico</div>
        <p>Para <b>acortar la obra</b> solo sirve acortar las tareas críticas: pedir el transformador antes, sumar recursos al
        montaje, hacer en paralelo lo que se puede. Acelerar las tareas con holgura no cambia nada. Para
        <b>no atrasarse</b> hay que vigilar las críticas todos los días y las de holgura corta, cada tanto. Y la holgura se
        administra: es margen para imprevistos, y una tarea que la consume pasa a ser crítica.</p>
      </div>
    </section>

    <section id="eficiencia">
      <h2><span class="n">06</span>Eficiencia, prevención de incendios y cuidado del ambiente</h2>

      <h3>Eficiencia: pérdidas que se pagan todos los días</h3>
      <p>Una red no es perfecta: parte de la energía se pierde como calor, en el transformador y en los conductores. Las pérdidas
      del <b>transformador</b> son de dos tipos (ver <a class="ref" href="/publicaciones/mapa-electronica/temas/transformadores">Transformadores</a>):
      las del <b>hierro</b>, que están siempre mientras esté conectado, aunque no tenga carga, y las del <b>cobre</b>, que crecen
      con el cuadrado de la corriente. Por eso el rendimiento tiene un máximo, que se produce cuando las dos son iguales:</p>
      <div class="form"><math display="block"><mrow><msub><mi>x</mi><mi mathvariant="normal">opt</mi></msub><mo>=</mo><msqrt><mfrac><msub><mi>P</mi><mn>0</mn></msub><msub><mi>P</mi><mi>k</mi></msub></mfrac></msqrt></mrow></math><span class="cap">x: fracción de la potencia nominal a la que rinde más · P₀: pérdidas en vacío (hierro) · Pₖ: pérdidas con carga nominal (cobre)</span></div>
      <div class="box ejem">
        <div class="bt">Ejemplo · ¿A qué carga rinde más un transformador de 400 kVA?</div>
        <p>Un transformador de 400 kVA tiene (datos de catálogo, orientativos) <b>P<sub>0</sub> = 0,93 kW</b> de pérdidas en vacío y
        <b>P<sub>k</sub> = 4,6 kW</b> con carga nominal. Con factor de potencia 0,9:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><msub><mi>x</mi><mi mathvariant="normal">opt</mi></msub><mo>=</mo><msqrt><mfrac><mrow><mn>0,93</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow><mrow><mn>4,6</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow></mfrac></msqrt><mo>=</mo><mn>0,45</mn></mrow></math></div>
        <div class="tw">
          <table class="tab">
            <thead><tr><th class="c">Carga</th><th class="c">Potencia entregada</th><th class="c">Pérdidas totales</th><th class="c">Rendimiento</th></tr></thead>
            <tbody>
              <tr><td class="c"><b>20 %</b></td><td class="c">72 kW</td><td class="c">1,11 kW</td><td class="c">98,48 %</td></tr>
              <tr><td class="c"><b>45 %</b></td><td class="c">162 kW</td><td class="c">1,86 kW</td><td class="c">98,86 %</td></tr>
              <tr><td class="c"><b>100 %</b></td><td class="c">360 kW</td><td class="c">5,53 kW</td><td class="c">98,49 %</td></tr>
            </tbody>
          </table>
        </div>
        <p>La diferencia en porcentaje parece chica, pero el transformador está conectado las 8 760 horas del año: elegirlo muy
        grande para «ir sobrado» lo hace trabajar lejos de su mejor punto y se pagan pérdidas en vacío de más; elegirlo chico
        lo sobrecalienta y acorta su vida. El criterio es dimensionar por la demanda real y dejar una reserva razonable.</p>
      </div>
      <p>Las demás palancas de eficiencia son las del ejemplo de la sección anterior —<b>secciones adecuadas</b>, recorridos cortos y
      tensión elevada— y mantener el <b>factor de potencia</b> alto para que circule menos corriente. En el proceso
      de trabajo, la eficiencia es también planificar los cortes de servicio para que duren lo mínimo y no repetir maniobras.</p>

      <h3>Prevención de incendios</h3>
      <p>El aceite mineral de un transformador no se enciende fácilmente, pero cuando un arco interno lo calienta puede arder, y
      un tanque con cientos de litros alimenta un incendio grande. Las causas habituales son una falla interna, una sobrecarga
      sostenida, un borne flojo que se calienta y la contaminación del aceite. Se previene con:</p>
      <ul>
        <li><b>Ubicación y separación</b>: distancia a edificios, a otros equipos y a materiales combustibles, con <b>muros cortafuego</b>
        entre transformadores o hacia locales vecinos, según el proyecto.</li>
        <li><b>Foso colector</b> bajo el transformador, lleno de piedra, que retiene el aceite y apaga la llama porque lo enfría, conectado a un pozo
        separador.</li>
        <li><b>Protecciones</b> que desconecten rápido (Buchholz, temperatura, sobrecorriente) y <b>detección</b> de humo o temperatura en las cabinas.</li>
        <li>En interiores, <b>transformadores secos</b> o con líquidos de alto punto de inflamación.</li>
        <li><b>Mantenimiento</b>: reapriete de bornes, termografía, análisis del aceite
        (<a class="ref" href="/publicaciones/mapa-electronica/temas/gestion-mantenimiento">Gestión del mantenimiento</a>).</li>
        <li><b>Extintores</b> adecuados para fuego en equipos con tensión (de dióxido de carbono o de polvo ABC), señalizados y vigentes, y un plan de
        emergencia conocido por todos.</li>
      </ul>
      <div class="box peligro">
        <div class="bt">Fuego en un equipo eléctrico</div>
        <p>No se apaga con agua ni con espuma un equipo que puede tener tensión. Primero se <b>corta la alimentación</b> —si se
        puede hacer sin riesgo— y se avisa a la distribuidora y a los bomberos. Se usa un extintor de CO<sub>2</sub> o de polvo ABC desde la distancia que
        marca su etiqueta, y no se entra a una cabina llena de humo: hay arco y gases. Los requisitos de protección contra
        incendios del lugar de trabajo están en el capítulo 18 y el Anexo VII del <b>Decreto 351/79</b> (Ley 19.587).</p>
      </div>

      <h3>Cuidado del ambiente</h3>
      <ul>
        <li><b>Derrames de aceite</b>: contaminan el suelo y el agua. El foso colector, el pozo separador y la revisión periódica
        de juntas y válvulas son parte del proyecto, no un agregado. El aceite usado y los materiales empapados son <b>residuos
        peligrosos</b> (Ley 24.051): los retira un transportista y los trata un operador habilitados, con registro.</li>
        <li><b>PCB (policlorobifenilos)</b>: algunos transformadores y capacitores viejos, anteriores a la década del 80, usaron aceites
        que los contienen. Son contaminantes orgánicos persistentes: no se degradan, se acumulan en los seres vivos y son tóxicos. La
        <b>Ley 25.670</b> fija los presupuestos mínimos para su gestión y eliminación. En un equipo viejo no se asume nada: se toma una muestra de
        aceite y un laboratorio lo analiza; si contiene PCB, el equipo se identifica, se aísla y se gestiona como
        residuo peligroso, sin intentar reciclar el aceite.</li>
        <li><b>Gas SF<sub>6</sub></b>: algunas celdas de media tensión lo usan como aislante. Es un gas de efecto invernadero miles de veces
        más potente que el CO<sub>2</sub>: no se ventea, se recupera.</li>
        <li><b>Líneas y entorno</b>: el trazado y la franja de servidumbre (Ley 19.552, servidumbre administrativa de electroducto) se negocian
        con los propietarios; la poda se hace controlada y los conductores protegidos o los balizadores reducen el impacto sobre
        las aves. Todo proyecto cumple además con la <b>Ley General del Ambiente</b> (25.675).</li>
        <li><b>Escombros y embalajes</b>: bobinas, maderas, hierros y restos de hormigón se clasifican y se retiran, no se entierran en la obra.</li>
      </ul>
    </section>

    <section id="taller">
      <h2><span class="n">07</span>En el taller y en la obra</h2>

      <div class="box lab">
        <div class="bt">Práctica 1 · Leer el unifilar de un centro de transformación</div>
        <p><b>Materiales:</b> plano unifilar de un CT real (de la escuela, de una cooperativa o de la distribuidora) y, si se autoriza una
        visita guiada, el CT correspondiente <b>solo para observar desde donde indique el responsable</b>. <b>Pasos:</b> 1) identificar y
        nombrar cada símbolo (seccionador, interruptor, TI, relé, descargador, barras); 2) anotar la potencia, la relación de
        transformación y la protección de cada salida; 3) calcular la corriente nominal de ambos lados y la de cortocircuito en baja;
        4) escribir, en una hoja, la secuencia para dejar el CT sin tensión. <b>Se mide:</b> nada con instrumento. <b>Criterio de
        aceptación:</b> las corrientes calculadas coinciden con las del plano o la chapa de datos con menos de 5 % de diferencia y la
        secuencia respeta el orden interruptor-seccionador-verificación-puesta a tierra.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 2 · Medir una caída de tensión</div>
        <p><b>Materiales:</b> 50 m de cable bipolar de 2,5 mm², <b>desenrollado por completo</b>, una carga resistiva de 1 000 W
        (calefactor o plancha), un tomacorriente con protección diferencial y termomagnética, voltímetro y pinza amperométrica. <b>Pasos:</b> 1) con la carga conectada, medir la tensión en el origen del cable y en
        el extremo; 2) medir la corriente; 3) calcular la resistencia del conjunto (ida y vuelta, 100 m) y la caída esperada:</p>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>R</mi><mo>=</mo><mi>ρ</mi><mo>·</mo><mfrac><mrow><mn>2</mn><mo>·</mo><mi>L</mi></mrow><mi>S</mi></mfrac><mo>=</mo><mrow><mn>0,0175</mn><mspace width="0.25em"/><mtext>Ω·mm²/m</mtext></mrow><mo>·</mo><mfrac><mrow><mn>100</mn><mspace width="0.25em"/><mtext>m</mtext></mrow><mrow><mn>2,5</mn><mspace width="0.25em"/><mtext>mm²</mtext></mrow></mfrac><mo>=</mo><mrow><mn>0,70</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow></mrow></math></div>
        <div class="form" style="margin:10px 0;padding:10px"><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mrow><mn>1&#8201;000</mn><mspace width="0.25em"/><mtext>W</mtext></mrow><mrow><mn>220</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>=</mo><mrow><mn>4,55</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><mrow><mn>4,55</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>0,70</mn><mspace width="0.25em"/><mtext>Ω</mtext></mrow><mo>=</mo><mrow><mn>3,18</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>≈</mo><mrow><mn>1,4</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math></div>
        <p><b>Criterio de aceptación:</b> la caída medida difiere de la calculada en menos de 15 % (el cobre caliente tiene algo más de
        resistencia que a 20 °C) y la tensión en el extremo es mayor que el 95 % de la del origen.</p>
      </div>

      <div class="box peligro">
        <div class="bt">Práctica con 220 V</div>
        <p>La práctica 2 se hace con tensión de red: cable <b>desenrollado</b> (una bobina enrollada con carga se recalienta), conexiones
        aisladas, tablero protegido, ningún conductor pelado a la vista y el docente presente. La corriente de 4,5 A no es peligrosa
        para el cable, pero la tensión sí lo es para las personas.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 3 · Cronograma de la obra de un CT</div>
        <p><b>Materiales:</b> la tabla de tareas de la sección 05 sin las columnas ES a holgura, papel cuadriculado, lápiz y regla. <b>Pasos:</b> 1)
        dibujar la red de tareas con sus precedencias; 2) calcular a mano ES y EF de cada una (pasada hacia adelante) y LS y LF (pasada
        hacia atrás); 3) marcar el camino crítico y dibujar el diagrama de barras; 4) repetir el cálculo con la entrega del
        transformador demorada 3 días y con el tendido demorado 2 días. <b>Criterio de aceptación:</b> plazo de 13 días con camino
        D-E-G-H; con el atraso de 3 días en D, plazo de 16; con el atraso de 2 días en C, plazo de 13 y holgura 0 en A, B y C.</p>
      </div>

      <div class="box lab">
        <div class="bt">Práctica 4 · Inspección de una línea aérea desde el suelo</div>
        <p><b>Materiales:</b> planilla, cámara y prismáticos. <b>Pasos:</b> recorrer 200 m de una línea de baja o media tensión, <b>sin
        acercarse a menos de lo que indica el responsable ni tocar nada</b>; anotar en la planilla el tipo de postes y de aisladores,
        inclinación de postes, estado de retenidas, vegetación cercana, altura aparente de los conductores sobre los caminos y
        señalización. <b>Criterio de aceptación:</b> la planilla identifica cada elemento de la tabla de la sección 03 con una foto y se
        listan las anomalías para comunicar a la distribuidora.</p>
      </div>
    </section>

    <section id="errores">
      <h2><span class="n">08</span>Errores frecuentes</h2>
      <div class="tw">
        <table class="tab">
          <thead><tr><th>Error</th><th>Consecuencia</th></tr></thead>
          <tbody>
            <tr><td>Abrir un seccionador con carga</td><td>Arco que se sostiene y puede propagarse; riesgo de quemaduras graves. Se abre primero el interruptor.</td></tr>
            <tr><td>Elegir el interruptor de baja tensión por la corriente nominal solamente</td><td>Si su poder de corte es menor que la corriente de cortocircuito, se destruye al despejar la primera falla.</td></tr>
            <tr><td>Calcular la caída de tensión con la corriente de una sola fase o con la tensión equivocada (de fase en lugar de línea)</td><td>El resultado queda errado en un factor de √3 y un conductor que no cumple parece correcto.</td></tr>
            <tr><td>Olvidar el «2» (ida y vuelta) en un circuito monofásico</td><td>La caída calculada es la mitad de la real.</td></tr>
            <tr><td>Planificar con todas las tareas encadenadas una tras otra</td><td>El plazo sale demasiado largo y no se ve cuáles pueden hacerse en paralelo.</td></tr>
            <tr><td>Acelerar tareas con holgura para recuperar el atraso</td><td>No se gana un solo día: lo que manda es el camino crítico.</td></tr>
            <tr><td>Empezar la obra sin haber pedido el material de plazo largo</td><td>El transformador, como en el ejemplo, pasa a fijar el plazo de toda la obra.</td></tr>
            <tr><td>Asumir que un transformador viejo no tiene PCB</td><td>Residuo peligroso mal gestionado, multas y daño ambiental persistente. Se analiza el aceite.</td></tr>
            <tr><td>Tirar el agua a un transformador o a un tablero en llamas</td><td>Electrocución del que apaga y propagación del fuego. Se corta la tensión y se usa el extintor correcto.</td></tr>
            <tr><td>Entregar la obra sin planos conforme a obra</td><td>La próxima persona que trabaje allí no sabe qué hay enterrado ni cómo está conectado.</td></tr>
          </tbody>
        </table>
      </div>
    </section>

    <section id="autoevaluacion" class="check">
      <h2><span class="n">09</span>Autoevaluación</h2>

      <details class="q"><summary>¿Qué diferencia hay entre un seccionador y un interruptor automático? ¿Cuál se abre primero para desenergizar?</summary>
        <div class="a"><p>El interruptor corta <b>con carga y con cortocircuito</b>; el seccionador no puede cortar corriente y sirve para dejar una
        <b>distancia de aislación visible</b>. Para desenergizar se abre <b>primero el interruptor</b> y después el seccionador; para energizar, al
        revés. Después de abrir se verifica la ausencia de tensión y se pone a tierra.</p></div></details>

      <details class="q"><summary>¿Cuál es la corriente nominal del lado de 0,4 kV de un transformador de 160 kVA?</summary>
        <div class="a"><math display="block"><mrow><msub><mi>I</mi><mi>n</mi></msub><mo>=</mo><mfrac><mrow><mn>160</mn><mspace width="0.25em"/><mtext>kVA</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>0,4</mn><mspace width="0.25em"/><mtext>kV</mtext></mrow></mrow></mfrac><mo>=</mo><mrow><mn>231</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math><p>Con ese valor se elige la protección general de baja tensión y la sección de los conductores de salida.</p></div></details>

      <details class="q"><summary>Nombrá cuatro elementos de una línea aérea y la función de cada uno.</summary>
        <div class="a"><p><b>Conductores</b> (llevan la corriente), <b>aisladores</b> (separan el conductor del soporte), <b>postes o estructuras</b> (sostienen todo
        con cálculo mecánico) y <b>retenidas</b> (contrarrestan esfuerzos laterales). También: crucetas y herrajes, descargadores y puesta a tierra.</p></div></details>

      <details class="q"><summary>Una línea trifásica de 380 V alimenta 40 kW con cos φ = 0,9 a 150 m, con un cable de R′ = 0,87 Ω/km y X′ = 0,08 Ω/km. ¿Cuál es la caída de tensión?</summary>
        <div class="a"><p>Primero la corriente:</p><math display="block"><mrow><mi>I</mi><mo>=</mo><mfrac><mrow><mn>40</mn><mspace width="0.25em"/><mtext>kW</mtext></mrow><mrow><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>380</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mo>·</mo><mn>0,9</mn></mrow></mfrac><mo>=</mo><mrow><mn>67,5</mn><mspace width="0.25em"/><mtext>A</mtext></mrow></mrow></math><p>Después la caída, con senφ = 0,436:</p><math display="block"><mrow><mi mathvariant="normal">Δ</mi><mi>V</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>·</mo><mrow><mn>67,5</mn><mspace width="0.25em"/><mtext>A</mtext></mrow><mo>·</mo><mrow><mn>0,15</mn><mspace width="0.25em"/><mtext>km</mtext></mrow><mo>·</mo><mrow><mo>(</mo><mn>0,87</mn><mo>·</mo><mn>0,9</mn><mo>+</mo><mn>0,08</mn><mo>·</mo><mn>0,436</mn><mo>)</mo></mrow><mspace width="0.25em"/><mtext>Ω/km</mtext><mo>=</mo><mrow><mn>14,3</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mspace width="1.2em"/><mo>→</mo><mspace width="1.2em"/><mi>ε</mi><mo>=</mo><mfrac><mrow><mn>14,3</mn><mspace width="0.25em"/><mtext>V</mtext></mrow><mrow><mn>380</mn><mspace width="0.25em"/><mtext>V</mtext></mrow></mfrac><mo>=</mo><mrow><mn>3,8</mn><mspace width="0.25em"/><mtext>%</mtext></mrow></mrow></math><p>Es un 3,8 %: cumple un límite de 5 %, y no cumpliría uno de 3 %.</p></div></details>

      <details class="q"><summary>En la obra del ejemplo, ¿qué pasa si la entrega del transformador se atrasa un día? ¿Y si se atrasa un día la puesta a tierra?</summary>
        <div class="a"><p>Con el transformador atrasado un día (D = 8 d), la tarea E arranca el día 8 y toda la obra se corre un día:</p><math display="block"><mrow><msub><mi mathvariant="normal">ES</mi><mi>E</mi></msub><mo>=</mo><mn>8</mn><mo>,</mo><mspace width="0.4em"/><msub><mi mathvariant="normal">EF</mi><mi>G</mi></msub><mo>=</mo><mn>12</mn><mo>,</mo><mspace width="0.4em"/><msub><mi mathvariant="normal">EF</mi><mi>H</mi></msub><mo>=</mo><mn>14</mn><mspace width="0.25em"/><mtext>d</mtext></mrow></math><p>En cambio la puesta a tierra tiene 3 días de holgura: un día de atraso no cambia el plazo.</p></div></details>

      <details class="q"><summary>¿Cuándo conviene una línea subterránea y cuándo una aérea?</summary>
        <div class="a"><p>La <b>aérea</b> es más barata, rápida y fácil de reparar: conviene en el campo y en tramos largos. La <b>subterránea</b> es más cara pero no
        se ve y está protegida del viento y de los choques: conviene en centros urbanos densos y zonas protegidas. Sus fallas son menos
        frecuentes pero casi siempre permanentes, y cuestan más repararse.</p></div></details>

      <details class="q"><summary>Un transformador de aceite de 1970 se va a retirar del servicio. ¿Qué hay que averiguar antes de moverlo?</summary>
        <div class="a"><p>Si el aceite contiene <b>PCB</b>: no se asume, se toma una muestra y se analiza en un laboratorio. Si los contiene, el equipo se identifica, se
        evita cualquier derrame y se gestiona como <b>residuo peligroso</b> con operadores habilitados (Ley 25.670). En cualquier caso, el aceite
        usado tampoco se tira: es un residuo peligroso (Ley 24.051).</p></div></details>
    </section>

    <div class="nav2">
      <a href="/publicaciones/mapa-electricidad">
        <div class="dir">← Tema anterior</div>
        <div class="tt">Mapa de Temas de Electricidad</div>
      </a>
      <a class="r" href="/publicaciones/mapa-electronica/temas/transformadores">
        <div class="dir">Tema siguiente →</div>
        <div class="tt">Transformadores</div>
      </a>
    </div>
  </main>
</div>

<div class="tfoot">
  Desarrollo del eje <b>«Subestaciones y líneas de distribución»</b> de <b>Centrales y Canalizaciones Eléctricas</b>
  (7° año), según la «Propuesta Curricular – Segundo Ciclo de la Modalidad Técnico Profesional, Educación
  Secundaria – Electricidad», Ministerio de Educación de la Provincia de Córdoba, DGETyFP.
  <a href="/publicaciones/mapa-electricidad">Volver al Mapa de Temas de Electricidad</a> ·
  <a href="/">catto.ar</a>
</div>

<script src="/assets/js/starfield.js?v=2"></script>
<script src="/publicaciones/mapa-electronica/temas/tema.js?v=5"></script>
<script src="/publicaciones/mapa-electronica/temas/anim.js?v=3"></script>
<script defer src="/_vercel/insights/script.js"></script>
<script src="/assets/js/online.js?v=4"></script>
</body>
</html>
